<!DOCTYPE html>
<html>
 <head>
    <title>2 A3 Chapter 3 - Boiler and Steam Generator Operation</title>
  <meta charset="utf-8"/>
 
    <script>
    MathJax = {
      tex: {
        inlineMath: [['\\(', '\\)']],
        displayMath: [['$$', '$$']]
      }
    };
    </script>
    <script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>



<style id="global-theme-styles">
    :root {
        --bg-color: #ffffff;
        --text-color: #333333;
        --heading-color: #2c3e50;
        --link-color: #3498db;
        --border-color: #dddddd;
        --table-bg: #f9f9f9;
        --nav-bg: #2c3e50;
        --nav-text: #ffffff;
    }
    @media (prefers-color-scheme: dark) {
        :root {
            --bg-color: #1a1a1a;
            --text-color: #e0e0e0;
            --heading-color: #8ab4f8;
            --link-color: #64b5f6;
            --border-color: #444444;
            --table-bg: #2a2a2a;
            --nav-bg: #121212;
            --nav-text: #e0e0e0;
        }
    }
    body {
        font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif;
        line-height: 1.6;
        color: var(--text-color);
        background-color: var(--bg-color);
        max-width: 900px;
        margin: 0 auto;
        padding: 0;
    }
    #nav-header {
        background: var(--nav-bg) !important;
        color: var(--nav-text) !important;
    }
    #nav-header a {
        color: var(--nav-text) !important;
    }
    .main-content {
        padding: 20px;
    }
    img {
        max-width: 100%;
        height: auto;
        display: block;
        margin: 30px auto;
        border-radius: 8px;
        box-shadow: 0 4px 15px rgba(0,0,0,0.1);
    }
    h1, h2, h3, h4, h5, h6 {
        color: var(--heading-color);
        margin-top: 1.5em;
        margin-bottom: 0.5em;
        font-weight: 600;
    }
    a {
        color: var(--link-color);
        text-decoration: none;
    }
    a:hover {
        text-decoration: underline;
    }
    table {
        border-collapse: collapse;
        width: 100%;
        margin: 2em 0;
        background-color: var(--bg-color);
    }
    th, td {
        border: 1px solid var(--border-color);
        padding: 12px;
        text-align: left;
    }
    th {
        background-color: var(--table-bg);
        font-weight: 600;
    }
</style>
</head>
 <body>
    <div id="nav-header" style="padding: 15px 20px; background: #2c3e50; color: white; display: flex; align-items: center; gap: 20px; font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif; position: sticky; top: 0; z-index: 1000; box-shadow: 0 2px 5px rgba(0,0,0,0.1);">
        <a href="../index.html" style="color: white; text-decoration: none; background: #34495e; padding: 8px 16px; border-radius: 4px; font-weight: 600; font-size: 0.9rem; transition: background 0.2s;">← Back to Index</a>
        <h1 style="margin: 0; font-size: 1.2rem; font-weight: 500; white-space: nowrap; overflow: hidden; text-overflow: ellipsis;">Power Engineering Series</h1>
    </div><div class="main-content">
    
  <h1>
   Boiler and Steam Generator Operation
  </h1>
  <h2>
   3
  </h2>
  <h2>
   Learning Outcome
  </h2>
  <p>
   <i>
    When you complete this learning material, you will be able to:
   </i>
  </p>
  <p>
   Describe in detail the typical procedures for operation of a steam generator.
  </p>
  <h2>
   Learning Objectives
  </h2>
  <p>
   <i>
    You will specifically be able to complete the following tasks:
   </i>
  </p>
  <ol style="list-style-type: none">
   <li>
    1. Describe the detailed hot and cold startup procedures for a steam generator including safety precautions..
   </li>
   <li>
    2. Describe the detailed shutdown procedure for a steam generator including safety precautions.
   </li>
   <li>
    3. Describe the detailed lay-up procedures for a steam generator including safety precautions.
   </li>
   <li>
    4. Describe the detailed refractory dry out procedure for a new steam generator including safety precautions.
   </li>
   <li>
    5. Describe the detailed boil out procedure for a new steam generator including safety precautions.
   </li>
  </ol>
  <h2>
   Objective 1
  </h2>
  <p>
   <b>
    Describe the detailed cold and hot startup procedures for a steam generating unit including safety precautions.
   </b>
  </p>
  <p>
   The instructions and recommendations in this module apply primarily to natural circulation watertube boilers with fully water-cooled furnaces. Some remarks will be added concerning other steam generating units both larger and smaller. The unit to be discussed is a field-erected, pulverized coal-fired watertube boiler.
  </p>
  <p>
   <b>
    Note:
   </b>
   always follow the manufacturer's recommendations for the specific boiler being operated.
  </p>
  <h3>
   COLD STARTUP
  </h3>
  <p>
   The startup procedure used will depend on how the boiler was laid up when it was shut down and the length of time it was out of service.
  </p>
  <p>
   There are two different cold startup procedures for a steam generator:
  </p>
  <ul style="list-style-type: none">
   <li>
    • Steam generator startup after a long-period shutdown (more than 2 months)
   </li>
   <li>
    • Steam generator startup after a short-period shutdown (less than 2 months)
   </li>
  </ul>
  <h4>
   Steam Generator Startup After a Long-Period Shutdown
  </h4>
  <p>
   If the steam generator has been shut down for more than 2 months, then the instructions for commissioning a new boiler should be followed (with the exception of boiling out) before the steam generator is returned to service. This is important because of the possibility of scale becoming detached from various internal surfaces, oxide formation in the tubes, and the cumulative effect of other slow but persistent processes of deterioration. Therefore the steps involved in this type of a startup are:
  </p>
  <ul style="list-style-type: none">
   <li>
    • External inspection
   </li>
   <li>
    • Internal inspection
   </li>
   <li>
    • Hydrostatic test
   </li>
   <li>
    • Safety valve setting
   </li>
   <li>
    • Putting a steam generating unit into service
   </li>
  </ul>
  <ul style="list-style-type: none">
   <li>
    • To ensure a bent tube is clear, use compressed air to blow a wooden ball through the tube. A fibre optic camera can be used to view the inside condition of tubes as well.
   </li>
   <li>
    • Once the headers and drums have been cleaned, the boiler can be closed in preparation for the hydrostatic pressure test
   </li>
  </ul>
  <h4>
   Hydrostatic Test
  </h4>
  <p>
   New steam generators or steam generators that have undergone major repairs or have been out of service for an extended period of time, are subjected to a hydrostatic test of 1.5 times the design pressure. The water used for the test should be at a temperature no lower than the surrounding atmosphere and in no case lower than 21°C. This is necessary to prevent condensation forming on the outside of the tubes and plates that makes the detection of leaks difficult. The water temperature, however, must not be so high as to prohibit touching and close inspection of the various parts.
  </p>
  <p>
   Good quality (mineral free, feedwater quality) water is used to avoid corrosion and fouling problems. Any sections of the steam generator, which are drained immediately after the test, can be filled with clear, filtered water. Non-drainable parts are filled with distilled or demineralised water adjusted to neutral pH and chemically treated to remove oxygen.
  </p>
  <p>
   When filling the various parts of the steam generator, ensure all air is vented otherwise a dangerous condition develops. The superheater is often tested with the boiler (there may not be a stop valve between the boiler drum and the superheater). After the drum is full of water (water comes out of the vent), the drum vent is closed. When water comes out of the superheater vent, it is also closed.
  </p>
  <p>
   Air trapped by the water compresses and, in the event of a leak, the air expands producing a hazardous condition. A guide to the effectiveness of the air venting during the filling of the steam generating unit is the time taken to raise the pressure after the steam generating unit shows full. An excessive time taken to raise pressure indicates that the test pump is compressing air trapped in the boiler.
  </p>
  <p>
   For a hydrostatic test at 1½ times the design pressure, gags (Fig.1) must be used to prevent safety valves from opening. Blank flanges may be used in the case of flanged valves. Blank flanges are preferable to gags as they provide a better seal and prevent damage that can be caused by gagging the safety valves. To prevent excessive pressure on the safety valve spindle and to protect the valve seating surfaces, the gag should not be applied until the pressure has reached at least 80% of the valve set pressure. The gags and blank flanges should be removed after completion of the test. Instrumentation, such as transmitters and sight glasses that could be damaged by the hydrostatic pressure should also be isolated until the hydrostatic test is completed.
  </p>
  <p>
   After satisfactory completion of the hydrostatic test the steam generator can be drained. The vents are opened to aid the draining of the steam generator.
  </p>
  <img alt="A technical line drawing of a 'Test Gag' device. It consists of a central vertical threaded rod with a horizontal T-bar handle at the top. Below the handle, the rod passes through a rectangular plate with two circular holes. The rod then enters a larger, vertically-oriented oval-shaped housing. Inside this housing, the rod is surrounded by several components. From top to bottom, these are: a 'Release Nut' (indicated by two locations), a 'Hexagon Compression Screw', a 'Locknut (For Compression Screw Setting)', and a 'Yoke'. The yoke is at the bottom of the internal assembly and connects to the lower part of the threaded rod. Labels with leader lines point to each of these components." src="5f18c728fc511750ffcaa626716b920e_img.jpg"/>
  <div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
   <div class="img-alt">
    A technical line drawing of a 'Test Gag' device. It consists of a central vertical threaded rod with a horizontal T-bar handle at the top. Below the handle, the rod passes through a rectangular plate with two circular holes. The rod then enters a larger, vertically-oriented oval-shaped housing. Inside this housing, the rod is surrounded by several components. From top to bottom, these are: a 'Release Nut' (indicated by two locations), a 'Hexagon Compression Screw', a 'Locknut (For Compression Screw Setting)', and a 'Yoke'. The yoke is at the bottom of the internal assembly and connects to the lower part of the threaded rod. Labels with leader lines point to each of these components.
   </div>
  </div>
  <p>
   <i>
    Figure 1
   </i>
   <br/>
   <i>
    Test Gag
   </i>
  </p>
  <ol style="list-style-type: none">
   <li>
    2. A hydraulic testing device to open the valve when boiler pressure is at its standard value.
   </li>
  </ol>
  <p>
   Fig. 2 shows the hydraulic testing device arrangement for testing safety valves.
  </p>
  <p>
   Referring to Fig. 2, the safety valve lifting gear is removed and the hydraulic jack (hydroset) yoke is set on top of the safety valve compression screw. The safety valve spindle is secured to the hydroset unit with a turnbuckle. The safety valve set pressure and the pressure at which the boiler is operating are both known, so the hydroset pressure required to open the valve can be determined. Then, the pump applies the necessary hydroset pressure, and the safety valve should simmer or weep. If the valve is
  </p>
  <p>
   During the pressure-raising period, water is added only when required. Therefore, there is no flow through the economizer and, depending upon the economizer location, steam may be generated and trapped within the economizer. This can be avoided by allowing boiler water to circulate through the economizer using the economizer recirculation valve or by opening a boiler blow-down valve. Economizer recirculation valves, where fitted, will connect the economizer to the boiler bottom drum or blowdown system, thus enabling a natural circulation of water to be established due to convection. This will protect the economizer from overheating while there is little or no flow of feedwater.
  </p>
  <p>
   As the steam generator is brought on line and the controls are put into the automatic mode, pay extra attention to the function of the various controllers to ensure proper operation.
  </p>
  <p>
   The boiler operator must see the water level directly. It is poor practice to depend on an indirect or remote water level indicator until standard working conditions on the steam generator have been established. If the water gauge glass is not directly visible at operating floor level, or by projection in the control room, an operator should be stationed between the gauge and the feedwater regulating valve to maintain the closest possible control over boiler water level.
  </p>
  <p>
   Do not rely on high and low water alarms, automatic feedwater regulators, or other safety devices until the boiler is steaming steadily.
  </p>
  <p>
   When the pressure reaches 170 kPa, close the drum vents. This ensures that all air is out of the boiler or steam generating unit.
  </p>
  <p>
   As the pressure is raised in the steam generator, conduct an inspection tour of the steam generator to check for leaks on the gas side, and the waterside. Ensure that the fans and pumps are working properly.
  </p>
  <p>
   There is no steam flow through the superheater or the reheater during the pressure-raising period. Therefore, the temperature of the flue gas entering these sections must be controlled to keep tube temperatures below 480°C for carbon steel tubes and below 500°C to 540°C for alloy tubes. Control of the flue gas temperature is achieved by regulating the firing rate and selecting burners located higher or lower in the furnace wall. Excess air variation and gas recirculation are also methods of control.
  </p>
  <p>
   The temperature of the flue gas entering the various furnace sections is measured with retractable thermocouples that can be withdrawn after steam flow through the tubes is established.
  </p>
  <p>
   In addition to the superheater and reheater, the drums and headers must also be protected from thermal stresses. For components with rolled tube joints, the rate of temperature change must not be greater than 40°C per hour. This temperature change refers to the saturation temperature of the water which changes as the pressure is being raised. For
  </p>
  <ol style="list-style-type: none">
   <li>
    3. Ensure that the feedwater pump, fuel gas supply system, coal supply system, and ash handling system are all ready for service.
   </li>
   <li>
    4. Open the steam generator drum vents and drain the steam generator drum vents to a level of one-third of the sight glass.
   </li>
   <li>
    5. Open the superheater and reheater drains.
   </li>
   <li>
    6. Follow the procedure from the previous heading –
    <b>
     Putting a Steam Generator into Service
    </b>
    .
   </li>
  </ol>
  <h3>
   HOT STARTUP
  </h3>
  <p>
   Hot startup is used when a steam generator has been shut down for only a short period of time – twenty four hours or less.
  </p>
  <p>
   Once the steam generator is ready to be restarted:
  </p>
  <ol style="list-style-type: none">
   <li>
    1. Check the water level in the sight glass. The level may need to be adjusted before lighting the unit. Start the chemical feed pumps, making sure the boiler water contains the desired amount of chemicals.
   </li>
   <li>
    2. If the drum pressure is below 170 KPa, open the drum vent and the superheater drains.
   </li>
   <li>
    3. If the steam generator is supplying steam to a single user, such as a turbine, then open the drain valve at the turbine stop valve as well as any other drain valves on the steam line between the steam generator and the turbine.
   </li>
   <li>
    4. If the steam generator is tied into a pressurized header, open the drain valve on the non-return valve and crack open the bypass around the header valve.
   </li>
   <li>
    5. The next step is to start the combustion air fans and purge the furnace. If the furnace has multiple burner units, the purge is done with 25 percent of full-load airflow until five volume changes are made. If there is only a single burner, the purge is done with 70 percent airflow until eight volume changes are made.
   </li>
   <li>
    6. Then raise the steam pressure slowly, using the recommended guidelines as stated under the heading -
    <b>
     Putting a Steam Generator in Service
    </b>
    .
   </li>
  </ol>
  <p>
   When the steam pressure reaches 170 KPa, close the drum vents.
  </p>
  <p>
   As the steam generator pressure is increasing, the operator does a thorough inspection of the steam generator to ensure there are no leaks on the gas side or the waterside, and that the fans and feed pumps are working properly.
  </p>
  <h2>
   Objective 2
  </h2>
  <p>
   <b>
    <i>
     Describe the detailed shutdown procedure for a steam generator including safety precautions.
    </i>
   </b>
  </p>
  <h3>
   <b>
    STEAM GENERATOR SHUTDOWN
   </b>
  </h3>
  <p>
   Steam generators must be taken out of service at regular intervals for cleaning, inspection, repair, or because the steam user (turbine) must be shut down for repairs.
  </p>
  <p>
   Before the steam generator is taken out of service, follow these steps:
  </p>
  <ol style="list-style-type: none">
   <li>
    1. Operate all soot blowers
   </li>
   <li>
    2. Close the continuous blowdown
   </li>
   <li>
    3. Blowdown the steam generator to remove sludge from the bottom drums
   </li>
   <li>
    4. Shut off the chemical feed pumps
   </li>
  </ol>
  <p>
   Follow these steps to safely shut down a steam generator:
  </p>
  <ol style="list-style-type: none">
   <li>
    1. When reducing load during shutdown, the combustion controls must be switched from automatic to manual before the lower limit of the automatic system is reached, usually at about 25 percent load.
   </li>
   <li>
    2. Pulverized coal mills and feeders must be emptied as the coal-fired burners are shut down.
   </li>
   <li>
    3. If the steam generator is gas-fired, shut off the burners sequentially as the load is reduced.
   </li>
   <li>
    4. When the steam generator load is sufficiently reduced, shut off the remaining burners.
   </li>
   <li>
    5. After firing has been stopped, the setting should be thoroughly purged with an airflow of 25 percent of full load for at least 5 minutes. The fans are shut down and the burner registers closed. The steam generator setting should be cooled down slowly using the manufacturer's recommendations. Some units have thermocouples to accurately regulate the rate of cooling.
   </li>
   <li>
    6. If the steam generator is supplying a turbine, open the drain valve at the turbine stop valve, as well as other drains on the steam supply line to the turbine. If the steam generator is feeding a pressurized header, turn down the valve stem on the non-return valve, then close the header block valve, and open the drain between the header block valve and the non-return valve.
   </li>
  </ol>
  <h2>
   Objective 3
  </h2>
  <p>
   <b>
    Describe the detailed lay-up procedures for a steam generator including safety precautions.
   </b>
  </p>
  <h3>
   STEAM GENERATOR LAY-UP
  </h3>
  <p>
   When a steam generator is laid up (mothballed) and not required for service or standby use, it must be protected against internal corrosion.
  </p>
  <p>
   When a steam generator is taken out of service, it must be cooled, drained, cleaned internally and externally, and inspected. All instruments must be drained, to prevent damage due to freezing temperatures. The inspection determines the repair work that is necessary and what mechanical and chemical cleaning should be done. A decision should then be made on whether to employ dry storage or wet storage.
  </p>
  <h4>
   Dry Storage
  </h4>
  <p>
   For boilers that will be out of service and exposed to freezing ambient temperatures, dry storage is used. The cleaned boiler must be thoroughly dried, because any moisture left on the metal surfaces promotes corrosion. The drum, superheater, economizer, and other waterside vents are opened to drain the boiler completely. A small flame is used to evaporate any water left in the boiler. The source of the small flame can be from one of the burners, or a small portable heater can be placed in the bottom of the furnace. The vapours at the drum vent are analysed for moisture content, using a portable instrument made for this purpose. The vapour analysis indicates if the boiler waterside is moisture free. The flue gas temperature in the stack should not exceed 200°C or the temperature recommended by the steam generator manufacture.
  </p>
  <p>
   After drying, the entry of any moisture or air into the waterside of the steam generator must be prevented. Moisture absorbing material, such as quicklime at the rate of 1 kg for 1 m
   <sup>
    3
   </sup>
   of boiler volume or silica gel at the rate of 3 kg for 1 m
   <sup>
    3
   </sup>
   of boiler volume, can be placed on trays inside the drums to absorb moisture from the air. The manholes and all connections on the boiler should be tightly closed. If it is readily available, a supply of an inert gas, such as nitrogen, can be connected to the drum vent to provide a positive pressure. The nitrogen pressure should be maintained at approximately 35 kPa. Warning signs and tags must be attached stating that the boiler is stored under nitrogen pressure.
  </p>
  <p>
   The steam generator can now be filled through the feedwater or other filling line with condensate. Clean service water, which has been treated with hydrazine and additional volatile alkali, can also be used. If the storage period is expected to exceed three months, the concentration of hydrazine should be doubled. A professional boiler water treatment service will advise on the chemical content.
  </p>
  <p>
   After filling the superheater with condensate treated with hydrazine and additional volatile alkali, the steam generator may be filled using feedwater or condensate either of which has been previously treated with caustic soda and sodium sulphite.
  </p>
  <p>
   Once the steam generator has been filled to the top vent, the water pressure in the steam generator must be maintained at a pressure slightly above atmospheric by connecting a head tank to the highest vent on the boiler.
  </p>
  <h4>
   <b>
    Steam Generator Partially Filled
   </b>
  </h4>
  <p>
   The boiler may be stored with water at normal operating level in the drum, and nitrogen maintained at greater than atmospheric pressure in all vapour spaces. To prevent air leaking into the boiler, it is necessary to supply nitrogen at the vents before the steam generator pressure falls to zero as the boiler is coming off the line. If steam generator pressure falls to zero, the steam generator must be fired to re-establish pressure, and superheaters and reheaters thoroughly vented to remove air before nitrogen is admitted. All partly filled steam drums and superheater and reheater headers should be connected in parallel to the nitrogen supply. If nitrogen is supplied only to the steam drum, nitrogen pressure should be greater than the hydrostatic head of the longest vertical column of condensate that can be produced in the superheater.
  </p>
  <h4>
   <b>
    Steam Generator Empty
   </b>
  </h4>
  <p>
   When using this type of wet storage, nitrogen is added to the steam generator at 35 kPa on the boiler. This prevents oxygen from getting into the waterside of the steam generator. Then as the steam generator is drained, nitrogen is added continuously. Once the steam generator is completely drained (dry nitrogen is blowing from the drains), the drain valves are closed and the nitrogen is used to maintain 35 kPa for the duration of the storage.
  </p>
  <h2>
   Objective 4
  </h2>
  <p>
   <b>
    Describe the detailed refractory dry out procedure for a new steam generator including safety precautions.
   </b>
  </p>
  <h3>
   DRY OUT
  </h3>
  <p>
   This commissioning step takes place after the hydrostatic test has been successfully completed on the new steam generator, and all the required refractory has been put on the steam generator.
  </p>
  <p>
   The purpose of this step is to remove all moisture that is imbedded in the refractory. Failure to do so can result in damage to the refractory.
  </p>
  <p>
   Various shutdowns, interlocks and controllers must be proven to be in correct operation during the dry out.
  </p>
  <p>
   This includes testing of the fuel system trips to ensure the main fuel valve closes if any of the following occur:
  </p>
  <ul style="list-style-type: none">
   <li>
    Low steam drum level
   </li>
   <li>
    Loss of any draft fan
   </li>
   <li>
    Loss of main flame
   </li>
  </ul>
  <p>
   Also, the feedwater level controllers can be checked for correct operation.
  </p>
  <p>
   Follow these steps for dry out:
  </p>
  <ol style="list-style-type: none">
   <li>
    1. Ensure that the low water level shutdown alarm is on, indicating a low water level condition.
   </li>
   <li>
    2. Open the drum vent and begin slowly filling the boiler with water in preparation for the refractory dry out.
   </li>
   <li>
    3. Ensure the gauge glass is in service. This gauge glass must be a temporary glass, because the chemicals for the dry and boil out period produce a caustic solution in the water that damages the gauge glass.
   </li>
   <li>
    4. The feedwater should be treated for proper pH and oxygen removal. The temperature of the feedwater should be such that the temperature differential between the feedwater and the metal temperature is no more than 40°C. This is to avoid undue stress to the boiler metal.
   </li>
  </ol>
  <h2>
   Objective 5
  </h2>
  <p>
   <b>
    Describe the detailed boil out procedure for a new steam generator including safety precautions.
   </b>
  </p>
  <h3>
   STEAM GENERATOR BOIL OUT
  </h3>
  <p>
   This step is done after the refractory dry out has been completed.
  </p>
  <p>
   The purpose of the boil out is to remove any oil, grease, or other contaminating materials from the internal surfaces of the waterside of the boiler. Chemicals are added to the boiler water and the steam pressure is raised and maintained in the boiler for a predetermined period of time. This dissolves any deposits present on the drum and tube surfaces.
  </p>
  <p>
   For example, add the following chemicals for each 45 000 L of boiler water:
  </p>
  <ul style="list-style-type: none">
   <li>
    • 18 kg trisodium phosphate
   </li>
   <li>
    • 2.25 kg caustic soda
   </li>
   <li>
    • 2.25 kg sodium silicate
   </li>
   <li>
    • 22.5 kg soda ash
   </li>
  </ul>
  <p>
   <b>
    Note:
   </b>
   When working with these chemicals, be sure to follow all safety precautions and wear the appropriate safety equipment. If you are not familiar with these chemicals, consult the MSDS (Material Safety Data Sheet).
  </p>
  <p>
   The following steps are required to complete the boil out of the steam generator.
  </p>
  <ol style="list-style-type: none">
   <li>
    1. Ensure that the gauge glass is in service. The gauge glass for the boil out must be a temporary glass, because the chemicals for the drying and boiling out period produce a caustic solution in the water that damages the glass material.
   </li>
   <li>
    2. Open the drum vent. All superheater drains should be wide open unless there are special recommendations for adjustment of drains when boiling out and/or pressure-raising.
   </li>
   <li>
    3. Open economizer and air heater bypass dampers, if provided.
   </li>
   <li>
    4. Be sure that all the blowdown valves are closed.
   </li>
   <li>
    5. Confirm that the boiler feedwater pump and the combustion air fans are ready for service.
   </li>
  </ol>
  <ol style="list-style-type: none">
   <li>
    14. Once the boil out is complete, shut down the burners and the combustion air fans. Cool the boiler down according to the manufacturer's recommendations.
   </li>
   <li>
    15. While the boiler is still under pressure, open all blowdown valves for a few seconds to discharge the concentrated sludge and dislodge loose scale. Apply a short blow down to each location at intervals corresponding to approximately 170 kPa drop in boiler pressure.
   </li>
   <li>
    16. When the drum pressure is at 170 kPa open the drum vent.
   </li>
   <li>
    17. Open all blowdown valves to drain the steam generator. Once the water level is below the manhole, open the manhole door.
   </li>
   <li>
    18. Once the steam generator is drained, flush the tubes and headers with high-pressure water to remove any sludge or slime before it dries out or bakes onto the heating surfaces.
   </li>
   <li>
    19. Inspect the drums and headers for traces of oil, grease, and scale. If there is still a large amount of oil or grease left, another boil out is required. If there is a significant amount of scale, then the boiler has to be chemically cleaned before it can be put into service. Be sure to obtain a vessel entry permit.
   </li>
   <li>
    20. When a satisfactory boil out is complete, all manhole door covers, hand-hole caps, and blowdown valves should be carefully reinstalled, employing new gaskets. All joint seats should first be carefully cleaned.
   </li>
   <li>
    21. Keep a careful look out for defects of any nature in the boiler, combustion equipment, and auxiliaries which can only be rectified while the unit is shutdown and cold. Defects should be remedied while the boiler is undergoing its final cleaning and before fires are restored for the next operation.
   </li>
  </ol>
  <h2>
   Chapter Questions
  </h2>
  <h1>
   A3.3
  </h1>
  <ol style="list-style-type: none">
   <li>
    1. Describe how to carry out a hydrostatic test on a steam generator.
   </li>
   <li>
    2. Describe the procedure for drying out a steam generator
   </li>
   <li>
    3. Describe the procedure for boiling out a steam generator
   </li>
   <li>
    4. Describe the shut down procedure for a steam generator you are familiar with.
   </li>
   <li>
    5. Describe how to lay-up a steam steam generator for long period of time. List activities carried out while the steam generator is shut down.
   </li>
  </ol>
 </div></body>
</html>
