<!DOCTYPE html>

<html>
<head>
<meta charset="utf-8"/>
<script>
    MathJax = {
      tex: {
        inlineMath: [['\\(', '\\)']],
        displayMath: [['$$', '$$']]
      }
    };
    </script>
<script async="" id="MathJax-script" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>


<style id="global-theme-styles">
    :root {
        --bg-color: #ffffff;
        --text-color: #333333;
        --heading-color: #2c3e50;
        --link-color: #3498db;
        --border-color: #dddddd;
        --table-bg: #f9f9f9;
        --nav-bg: #2c3e50;
        --nav-text: #ffffff;
    }
    @media (prefers-color-scheme: dark) {
        :root {
            --bg-color: #1a1a1a;
            --text-color: #e0e0e0;
            --heading-color: #8ab4f8;
            --link-color: #64b5f6;
            --border-color: #444444;
            --table-bg: #2a2a2a;
            --nav-bg: #121212;
            --nav-text: #e0e0e0;
        }
    }
    body {
        font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif;
        line-height: 1.6;
        color: var(--text-color);
        background-color: var(--bg-color);
        max-width: 900px;
        margin: 0 auto;
        padding: 0;
    }
    #nav-header {
        background: var(--nav-bg) !important;
        color: var(--nav-text) !important;
    }
    #nav-header a {
        color: var(--nav-text) !important;
    }
    .main-content {
        padding: 20px;
    }
    img {
        max-width: 100%;
        height: auto;
        display: block;
        margin: 30px auto;
        border-radius: 8px;
        box-shadow: 0 4px 15px rgba(0,0,0,0.1);
    }
    h1, h2, h3, h4, h5, h6 {
        color: var(--heading-color);
        margin-top: 1.5em;
        margin-bottom: 0.5em;
        font-weight: 600;
    }
    a {
        color: var(--link-color);
        text-decoration: none;
    }
    a:hover {
        text-decoration: underline;
    }
    table {
        border-collapse: collapse;
        width: 100%;
        margin: 2em 0;
        background-color: var(--bg-color);
    }
    th, td {
        border: 1px solid var(--border-color);
        padding: 12px;
        text-align: left;
    }
    th {
        background-color: var(--table-bg);
        font-weight: 600;
    }
</style>
</head>
<body>
<div id="nav-header" style="padding: 15px 20px; background: #2c3e50; color: white; display: flex; align-items: center; gap: 20px; font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif; position: sticky; top: 0; z-index: 1000; box-shadow: 0 2px 5px rgba(0,0,0,0.1);">
<a href="../index.html" style="color: white; text-decoration: none; background: #34495e; padding: 8px 16px; border-radius: 4px; font-weight: 600; font-size: 0.9rem; transition: background 0.2s;">← Back to Index</a>
<h1 style="margin: 0; font-size: 1.2rem; font-weight: 500; white-space: nowrap; overflow: hidden; text-overflow: ellipsis;">Power Engineering Series</h1>
</div><div class="main-content">
<h1>
   Refrigeration Calculations
  </h1>
<h2>
   10
  </h2>
<h2>
   Learning Outcome
  </h2>
<p>
<i>
    When you complete this learning material, you will be able to:
   </i>
</p>
<p>
   Perform refrigeration system calculations.
  </p>
<h2>
   Learning Objectives
  </h2>
<p>
<i>
    You will specifically be able to complete the following tasks:
   </i>
</p>
<ol style="list-style-type: none">
<li>
    1. Describe the general refrigeration cycle and the application of the Carnot cycle.
   </li>
<li>
    2. Describe the relationship between enthalpy and pressure for a refrigeration cycle.
   </li>
<li>
    3. Define and calculate the refrigerating effect and the mass of refrigerant circulated.
   </li>
<li>
    4. Calculate the coefficient of performance for a refrigeration system.
   </li>
<li>
    5. Calculate the capacity of a refrigeration machine.
   </li>
<li>
    6. Calculate the theoretical power of a refrigeration compressor.
   </li>
<li>
    7. Calculate the theoretical bore and stroke of a refrigeration compressor.
   </li>
</ol>
<h2>
   Objective 1
  </h2>
<p>
<b>
    Describe the general refrigeration cycle and the application of the Carnot cycle.
   </b>
</p>
<h3>
   BASIC THERMODYNAMICS
  </h3>
<p>
   The thermodynamics of refrigeration is similar to that of engines, except that the refrigeration cycle is the opposite of the heat engine cycle. The heat engine, Fig. 1(a), takes heat from a hot reservoir (usually provided by fuel combustion) and extracts work; then, the remaining heat is transferred to a cold reservoir. In the refrigeration and heat pump cycle, Fig. 1(b), heat is removed from a reservoir (the substance to be cooled), work is done on the refrigerant, and then the heat is expelled to a hot reservoir.
  </p>
<img alt="Figure 1: Comparison of Heat Engine and General Refrigeration Cycle. (a) Heat Engine: Fuel enters a Hot reservoir, which transfers Heat to a central cycle. The cycle produces Work and transfers Heat to a Cold reservoir. (b) Refrigeration Cycle: A central cycle receives Heat from a Cold reservoir and Work. It then transfers Heat to a Hot reservoir." src="163688ca8da9787f5d48edd68d8cc75b_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<p>
    The diagram consists of two parts, (a) and (b), illustrating thermodynamic cycles. Part (a) shows a heat engine: a 'Fuel' input points to a 'Hot reservoir' box. An arrow labeled 'Heat' points from the 'Hot reservoir' to a central circle. An arrow labeled 'Work' points from the central circle to the right. An arrow labeled 'Heat' points from the central circle to a 'Cold reservoir' box at the bottom. Part (b) shows a refrigeration cycle: an arrow labeled 'Heat' points from a 'Cold reservoir' box at the bottom to a central circle. An arrow labeled 'Work' points from the right to the central circle. An arrow labeled 'Heat' points from the central circle to a 'Hot reservoir' box at the top.
   </p>
<div class="img-alt">
    Figure 1: Comparison of Heat Engine and General Refrigeration Cycle. (a) Heat Engine: Fuel enters a Hot reservoir, which transfers Heat to a central cycle. The cycle produces Work and transfers Heat to a Cold reservoir. (b) Refrigeration Cycle: A central cycle receives Heat from a Cold reservoir and Work. It then transfers Heat to a Hot reservoir.
   </div>
</div>
<p>
<i>
    Figure 1
    <br/>
    Comparison of Heat Engine and General Refrigeration Cycle
   </i>
</p>
<p>
   Remember that the terms
   <b>
    hot
   </b>
   and
   <b>
    cold
   </b>
   are relative. In a heat engine, the hot reservoir operates at the combustion temperature. In refrigeration, the cold reservoir operates at the boiling temperature of the refrigerant, which happens to be very low, and the hot reservoir operates at relatively cool temperatures.
  </p>
<p>
   Vapour compression systems derive their cooling effect from the evaporation of a liquid refrigerant. The process of evaporation (or vaporization or boiling) supplies latent heat to the liquid being vaporized. In the case of the refrigeration cycle, this heat is drawn from the area to be cooled.
  </p>
<p>
   In order to continuously operate the cooling cycle with a limited supply of refrigerant, the operating cycle must return the refrigerant to its liquid state by cooling it in a condenser. At this time, the latent heat in the refrigerant is absorbed by a cooling medium (usually cooling water) and then rejected to waste.
  </p>
<p>
   This process of successive evaporation and condensation depends upon a pressure difference between the condenser and the evaporator. The condenser must operate at a higher pressure than the evaporator. That is, the refrigerant must be compressed after leaving the evaporator and before entering the condenser. Further, the compression pressure must be such that the saturation temperature of the refrigerant in the condenser is above the temperature of the cooling water.
  </p>
<p>
   Various methods are used to compress the refrigerant: reciprocating, rotary or centrifugal devices, high-pressure steam ejectors (steam-jet system), or evaporation from a secondary fluid (absorption system). Whichever method is used, the system remains basically a vapour-compression system.
  </p>
<p>
   The term compression, usually reserved for systems using reciprocating or rotary compressors, is not generally used to describe centrifugal, steam-jet, or absorption systems.
  </p>
<h4>
   CARNOT CYCLE
  </h4>
<p>
   The Carnot cycle describes the
   <b>
    ideal thermodynamic cycle
   </b>
   for all heat engines. The Carnot cycle is normally applied to heat engines as a measure of maximum efficiency. Although it is not achievable from a practical point of view, the Carnot cycle is useful as a comparison to more realistic cycles.
  </p>
<p>
   Briefly stated, it consists of four processes that repeat cyclically:
  </p>
<ol style="list-style-type: none">
<li>
    1. Isothermal (at constant temperature) supply of heat
   </li>
<li>
    2. Adiabatic (without gain or loss of heat) expansion
   </li>
<li>
    3. Isothermal heat rejection
   </li>
<li>
    4. Adiabatic compression
   </li>
</ol>
<p>
   Cycle efficiency is calculated as follows:
  </p>
<p>
   $$
    \text{Heat engine efficiency} = \frac{\text{Work done}}{\text{Heat supplied}}
   $$
  </p>
<p>
   $$
    \text{Heat engine efficiency} = \frac{T_1 - T_2}{T_1}
   $$
  </p>
<p>
   Where:
  </p>
<p>
   \(
    T_1
   \)
   = absolute temperature of heat supply
  </p>
<p>
   \(
    T_2
   \)
   = absolute temperature of heat rejection
  </p>
<p>
   This is the maximum efficiency obtainable by any cycle operating between these temperature limits,
   \(
    T_1 - T_2
   \)
   .
  </p>
<h4>
   REVERSED CARNOT CYCLE
  </h4>
<p>
   In a heat engine cycle, heat is transformed into mechanical work; in a refrigeration cycle, the opposite takes place. Mechanical work is supplied and heat is transferred from one location to another. This reversal of the sequence of events in a heat-engine cycle leads the refrigeration cycle to be compared to a Carnot cycle in reverse.
  </p>
<p>
   Fig. 2 shows a reversed Carnot cycle taking place upon a perfect (non-condensable) gas.
  </p>
<img alt="A P-V diagram of a reversed Carnot cycle. The vertical axis is labeled 'PRESSURE' and the horizontal axis is labeled 'VOLUME'. The cycle consists of four states: 1, 2, 3, and 4. State 1 is at the top-left, state 2 is below it, state 3 is at the bottom-right, and state 4 is above 3. The processes are: 1-2 (Adiabatic expansion), 2-3 (Isothermal heat absorption), 3-4 (Adiabatic compression), and 4-1 (Isothermal heat rejection). Arrows indicate the clockwise direction of the cycle." src="b15e3860e0c96ed16ce77f032da6f107_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<div class="img-alt">
    A P-V diagram of a reversed Carnot cycle. The vertical axis is labeled 'PRESSURE' and the horizontal axis is labeled 'VOLUME'. The cycle consists of four states: 1, 2, 3, and 4. State 1 is at the top-left, state 2 is below it, state 3 is at the bottom-right, and state 4 is above 3. The processes are: 1-2 (Adiabatic expansion), 2-3 (Isothermal heat absorption), 3-4 (Adiabatic compression), and 4-1 (Isothermal heat rejection). Arrows indicate the clockwise direction of the cycle.
   </div>
</div>
<p>
<i>
    Figure 2
    <br/>
    Reversed Carnot Cycle
   </i>
</p>
<p>
   The four processes in the reversed Carnot cycle are:
  </p>
<ul style="list-style-type: none">
<li>
    Stage 1–2: Adiabatic expansion
   </li>
<li>
    Stage 2–3: Isothermal heat absorption
   </li>
<li>
    Stage 3–4: Adiabatic compression
   </li>
<li>
    Stage 4–1: Isothermal heat rejection
   </li>
</ul>
<p>
   The vapour compression system of refrigeration uses refrigerants that repeatedly change phase from liquid to vapour and back again.
  </p>
<p>
   Fig. 3 shows a reversed two-phase Carnot cycle, which is applicable to the refrigeration cycle.
  </p>
<img alt="A Pressure-Volume (P-V) diagram of a Two-Phase Carnot Cycle. The vertical axis is labeled 'PRESSURE' and the horizontal axis is labeled 'VOLUME'. The cycle is represented by a closed loop with four states: 1, 2, 3, and 4. State 1 is at the top left of the loop, state 2 is at the bottom left, state 3 is at the bottom right, and state 4 is at the top right. The process from 1 to 2 is a steep downward curve. The process from 2 to 3 is a horizontal line. The process from 3 to 4 is a steep upward curve. The process from 4 to 1 is a horizontal line. The entire cycle is enclosed within a larger, smooth, bell-shaped curve that represents the saturation dome." src="431b8889a0e7f676f0eef40859590349_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<div class="img-alt">
    A Pressure-Volume (P-V) diagram of a Two-Phase Carnot Cycle. The vertical axis is labeled 'PRESSURE' and the horizontal axis is labeled 'VOLUME'. The cycle is represented by a closed loop with four states: 1, 2, 3, and 4. State 1 is at the top left of the loop, state 2 is at the bottom left, state 3 is at the bottom right, and state 4 is at the top right. The process from 1 to 2 is a steep downward curve. The process from 2 to 3 is a horizontal line. The process from 3 to 4 is a steep upward curve. The process from 4 to 1 is a horizontal line. The entire cycle is enclosed within a larger, smooth, bell-shaped curve that represents the saturation dome.
   </div>
</div>
<p>
<i>
    Figure 3
   </i>
<br/>
<i>
    Two-Phase Carnot Cycle
   </i>
</p>
<p>
   Applied to a refrigerating plant, the stages represent the following:
  </p>
<ul style="list-style-type: none">
<li>
    Stage 1–2: Expansion of the refrigerant as it passes through the expansion valve.
   </li>
<li>
    Stage 2–3: Evaporation of the refrigerant in the evaporator (isothermal heat absorption).
   </li>
<li>
    Stage 3–4: Compression in the compressor (which approaches adiabatic compression in a practical case).
   </li>
<li>
    Stage 4–1: Condensation of the refrigerant from vapour back to liquid in the condenser (isothermal heat rejection).
   </li>
</ul>
<p>
   Of these four operations, the only one a practical refrigeration plant does not approach is Stage 1-2. Expansion of the refrigerant through the expansion valve takes place as a throttling operation, that is, at constant enthalpy (or heat content) and not as an adiabatic operation.
  </p>
<p>
   Thus, the Carnot cycle (when operating in either direction) may be used as a standard of comparison for:
  </p>
<ul style="list-style-type: none">
<li>
    • A heat engine (transferring heat into mechanical work)
   </li>
<li>
    • A refrigerating machine (using mechanical energy to transfer heat away from some location)
   </li>
<li>
    • A heat pump (using mechanical energy to transfer heat towards some location)
   </li>
</ul>
<p>
   The efficiencies and performance coefficients stated above give the maximum theoretical figures for any machine working between the same temperature limits.
  </p>
<h4>
   CARNOT CYCLE CALCULATIONS
  </h4>
<h4>
   Refrigeration Coefficient of Performance
  </h4>
<p>
   The Carnot cycle applied to heat engines uses the cycle efficiency formula:
  </p>
<p>
   $$
    \text{Heat engine efficiency} = \frac{\text{Work done}}{\text{Heat supplied}}
   $$
  </p>
<p>
   $$
    \text{Heat engine efficiency} = \frac{T_1 - T_2}{T_1}
   $$
  </p>
<p>
   Similar calculations applied to the reversed Carnot cycle show that refrigeration efficiency depends upon the ratio
  </p>
<p>
   $$
    \frac{\text{Heat absorbed}}{\text{Heat equivalent of work done}}
   $$
  </p>
<p>
   To avoid confusion, the term “refrigeration efficiency” is replaced by coefficient of performance (COP). Heat engine efficiency measures the effectiveness of the conversion of heat energy into mechanical energy. However, the refrigeration process achieves only a removal of heat from one location to another. There is no energy conversion involved and no thermal efficiency can be applied.
  </p>
<p>
   Thus:
  </p>
<p>
   $$
    \text{Refrigeration Coefficient of Performance} = \frac{\text{Heat absorbed}}{\text{Heat equivalent of work done}}
   $$
   $$
    COP_{ref} = \frac{T_2}{T_1 - T_2}
   $$
  </p>
<p>
   Where:
  </p>
<p>
   \(
    T_1
   \)
   = absolute temperature of heat supply (condenser)
  </p>
<p>
   \(
    T_2
   \)
   = absolute temperature of heat rejection (evaporator)
  </p>
<p>
   Since we want to expend the least amount of work for a certain amount of refrigeration, the value of COP should be as high as possible.
  </p>
<h4>
   Heat Pump Coefficient of Performance
  </h4>
<p>
   A refrigerating machine is designed to remove heat from some location in order to cool it. The disposal of this heat, once it has been removed, is of no consequence to the operation. Usually, it is passed to cooling water in the condenser and then rejected to waste.
  </p>
<p>
   A heat pump operates on the same cycle as a refrigerating machine except that the effectiveness of the operation is gauged by the
   <b>
    heat rejected
   </b>
   .
  </p>
<p>
   The coefficient of performance of a heat pump then becomes:
  </p>
<p>
   $$
    \text{Heat Pump Coefficient of Performance} = \frac{\text{Heat rejected}}{\text{Heat equivalent of work done}}
   $$
   $$
    COP_{(\text{heat pump})} = \frac{T_1}{T_1 - T_2}
   $$
  </p>
<h4>
   Example 1
  </h4>
<p>
   A machine operates on the Carnot cycle between the temperature limits of
   \(
    30^\circ\text{C}
   \)
   and
   \(
    -15^\circ\text{C}
   \)
   . Determine the performance rating when it is operated as a
  </p>
<ul style="list-style-type: none">
<li>
    (a) Heat engine
   </li>
<li>
    (b) Refrigerating machine
   </li>
<li>
    (c) Heat pump
   </li>
</ul>
<h5>
   Solution
  </h5>
<p>
   $$
    T_1 = 30^\circ\text{C} + 273
   $$
  </p>
<p>
   $$
    T_1 = 303 \text{ K}
   $$
  </p>
<p>
   $$
    T_2 = -15^\circ\text{C} + 273
   $$
  </p>
<p>
   $$
    T_2 = 258 \text{ K}
   $$
  </p>
<p>
<p>
    (a) Heat engine, using equation, Efficiency
    \(
     = \frac{T_1 - T_2}{T_1}
    \)
   </p>
</p>
<p>
   $$
    \text{Efficiency} = \frac{T_1 - T_2}{T_1}
   $$
  </p>
<p>
   $$
    \text{Efficiency} = \frac{303 - 258}{303}
   $$
  </p>
<p>
   $$
    \text{Efficiency} = \frac{45}{303}
   $$
  </p>
<p>
   $$
    \text{Efficiency} = 0.148 \text{ (Ans.)}
   $$
  </p>
<p>
<p>
    (b) Refrigerating machine, using equation: Coefficient of Performance
    \(
     = \frac{T_2}{T_1 - T_2}
    \)
   </p>
</p>
<p>
   $$
    \text{Coefficient of Performance} = \frac{T_2}{T_1 - T_2}
   $$
  </p>
<p>
   $$
    \text{Coefficient of Performance} = \frac{258}{303 - 258}
   $$
  </p>
<p>
   $$
    \text{Coefficient of Performance} = \frac{258}{45}
   $$
  </p>
<p>
   $$
    \text{Coefficient of Performance} = \mathbf{5.73} \text{ (Ans.)}
   $$
  </p>
<p>
<p>
    (c) Heat pump, using equation:
    \(
     \text{Coefficient of Performance} = \frac{T_1}{T_1 - T_2}
    \)
   </p>
</p>
<p>
   $$
    \text{Coefficient of Performance} = \frac{T_1}{T_1 - T_2}
   $$
  </p>
<p>
   $$
    \text{Coefficient of Performance} = \frac{303}{303 - 258}
   $$
  </p>
<p>
   $$
    \text{Coefficient of Performance} = \frac{303}{45}
   $$
  </p>
<p>
   $$
    \text{Coefficient of Performance} = \mathbf{6.73} \text{ (Ans.)}
   $$
  </p>
<h2>
   Objective 2
  </h2>
<p>
<b>
    Describe the relationship between enthalpy and pressure for a refrigeration cycle.
   </b>
</p>
<h3>
   REFRIGERATION CYCLE
  </h3>
<p>
   For the purpose of calculating and measuring the effectiveness of a practical vapour-compression refrigeration cycle, the stages are drawn on a pressure-enthalpy diagram (instead of the pressure-volume diagrams shown in Figs. 2 and 3). Pressures are easily measured in a refrigeration system, and enthalpy is a key variable in analyzing cycle performance.
  </p>
<p>
   The refrigeration cycle diagram is imposed on the pressure-enthalpy chart for the refrigerant in use. Calculations can then be carried out as follows. The diagram is divided into major areas by the liquid and saturated vapour lines that meet at the critical point above which no liquid can exist. These lines enclose the wet region where both liquid and vapour can be present. Beyond the saturated vapour line, the refrigerant is in superheated state. Fig. 4 shows the phase changes.
  </p>
<img alt="A pressure-enthalpy (P-H) diagram showing the phase changes of a refrigerant. The vertical axis is Pressure (P) in kPa, and the horizontal axis is Enthalpy (H) in kJ/kg. The diagram features a saturation dome with a 'Liquid Line' on the left, a 'Saturated Vapour Line' on the right, and a 'Wet Region' in the center. The top of the dome is the 'Critical Point'. The area to the right of the saturated vapour line is the 'Superheat Region'." src="eb903413d070b64f45cd763804ba443f_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<div class="img-alt">
    A pressure-enthalpy (P-H) diagram showing the phase changes of a refrigerant. The vertical axis is Pressure (P) in kPa, and the horizontal axis is Enthalpy (H) in kJ/kg. The diagram features a saturation dome with a 'Liquid Line' on the left, a 'Saturated Vapour Line' on the right, and a 'Wet Region' in the center. The top of the dome is the 'Critical Point'. The area to the right of the saturated vapour line is the 'Superheat Region'.
   </div>
</div>
<p>
   Figure 4
   <br/>
   Phase Changes
  </p>
<p>
   The general refrigeration cycle can be represented on the pressure-enthalpy diagram shown in Fig. 5.
  </p>
<img alt="Figure 5: General Refrigeration Pressure-Enthalpy Diagram. The vertical axis is Pressure (P) kPa and the horizontal axis is Enthalpy (H) kJ/kg. The diagram shows a saturation dome with a liquid region on the left and a superheat region on the right. A cycle is plotted with four points: 1 (saturated vapor), 2 (subcooled liquid), 3 (saturated liquid), and 4 (superheated vapor). The cycle proceeds from 1 to 2 (vertical line down), 2 to 3 (horizontal line right), 3 to 4 (diagonal line up-right), and 4 to 1 (horizontal line left)." src="36ac3e730a00d3f42d3400f5709f641a_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<div class="img-alt">
    Figure 5: General Refrigeration Pressure-Enthalpy Diagram. The vertical axis is Pressure (P) kPa and the horizontal axis is Enthalpy (H) kJ/kg. The diagram shows a saturation dome with a liquid region on the left and a superheat region on the right. A cycle is plotted with four points: 1 (saturated vapor), 2 (subcooled liquid), 3 (saturated liquid), and 4 (superheated vapor). The cycle proceeds from 1 to 2 (vertical line down), 2 to 3 (horizontal line right), 3 to 4 (diagonal line up-right), and 4 to 1 (horizontal line left).
   </div>
</div>
<p>
<i>
    Figure 5
   </i>
<br/>
<i>
    General Refrigeration Pressure-Enthalpy Diagram
   </i>
</p>
<p>
   The stages on this diagram represent the following operations:
  </p>
<ul style="list-style-type: none">
<li>
    Stage 1-2: Expansion through the expansion valve without change in heat content (kJ/kg) of refrigerant.
   </li>
<li>
    Stage 2-3: Evaporation at constant pressure.
   </li>
<li>
    Stage 3-4: Adiabatic compression.
   </li>
<li>
    Stage 4-1: Condensing at constant pressure.
   </li>
</ul>
<p>
   As stated earlier, the one stage in the reversed Carnot cycle which a practical vapour-compression refrigerating machine cannot approach is Stage 1-2, adiabatic expansion.
  </p>
<p>
   The Rankine form of the cycle shown in Fig. 4 replaces adiabatic expansion with an expansion at constant enthalpy. This is typical of a throttling operation and represents the process the refrigerant passes through as it flows through the expansion valve.
  </p>
<h3>
<b>
    PRESSURE-ENTHALPY CHART
   </b>
</h3>
<p>
   A pressure-enthalpy chart can be constructed for any refrigerant and is typical of that refrigerant. Fig. 6 shows a pressure-enthalpy chart followed by a basic schematic of a refrigeration system in Fig. 7.
  </p>
<img alt="Figure 6: Pressure-Enthalpy Chart. The vertical axis is Pressure (P) kPa and the horizontal axis is Enthalpy (H) kJ/kg. A saturation curve is shown with four states: 1 (superheated vapor), 2 (subcooled liquid), 3 (saturated vapor), and 4 (compressed liquid). The processes are: 1-2 Expansion (vertical line down), 2-3 Evaporation (horizontal line right), 3-4 Compression (diagonal line up-right), and 4-1 Condensing (horizontal line left)." src="dd0f5301a5a6dd7c319701302110de88_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<div class="img-alt">
    Figure 6: Pressure-Enthalpy Chart. The vertical axis is Pressure (P) kPa and the horizontal axis is Enthalpy (H) kJ/kg. A saturation curve is shown with four states: 1 (superheated vapor), 2 (subcooled liquid), 3 (saturated vapor), and 4 (compressed liquid). The processes are: 1-2 Expansion (vertical line down), 2-3 Evaporation (horizontal line right), 3-4 Compression (diagonal line up-right), and 4-1 Condensing (horizontal line left).
   </div>
</div>
<p>
   Figure 6
   <br/>
   Pressure-Enthalpy Chart
  </p>
<img alt="Figure 7: Basic Schematic of a Refrigeration System. The diagram shows a closed loop with four components: Evaporator, Throttle (expansion) Valve, Condenser, and Pump-Compressor. State 1 is at the exit of the throttle valve, state 2 is at the exit of the pump-compressor, state 3 is at the exit of the condenser, and state 4 is at the exit of the evaporator. Heat in from Region to be Cooled enters the evaporator, and Heat Rejected to Cooling Water leaves the condenser. Work is input to the pump-compressor." src="eefe19c5e14dc4d6c316b7f7fbb7d7d7_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<div class="img-alt">
    Figure 7: Basic Schematic of a Refrigeration System. The diagram shows a closed loop with four components: Evaporator, Throttle (expansion) Valve, Condenser, and Pump-Compressor. State 1 is at the exit of the throttle valve, state 2 is at the exit of the pump-compressor, state 3 is at the exit of the condenser, and state 4 is at the exit of the evaporator. Heat in from Region to be Cooled enters the evaporator, and Heat Rejected to Cooling Water leaves the condenser. Work is input to the pump-compressor.
   </div>
</div>
<p>
   Figure 7
   <br/>
   Basic Schematic of a Refrigeration System
  </p>
<p>
   The heat absorbed by the refrigerant passing through the evaporator is given by the difference of:
  </p>
<p>
   $$
    H_3 - H_2 \text{ kJ/kg}
   $$
  </p>
<p>
   The heat rejected to the condenser cooling water is given by the difference of:
  </p>
<p>
   $$
    H_4 - H_1
   $$
  </p>
<p>
<b>
    Note:
   </b>
   These two operations, evaporation and condensing, take place at constant pressure during the phase change from liquid to vapour (or vice versa). The temperature remains constant at the saturation temperature for that pressure.
  </p>
<p>
   During throttling through the regulating valve:
  </p>
<p>
   $$
    H_1 = H_2
   $$
  </p>
<p>
   During compression, ideal conditions (reversible adiabatic) are obtained when there is no change in entropy. That is, when Stage 3-4 (compression) takes place along a line drawn parallel to the lines of constant entropy on the diagram in Fig. 5.
  </p>
<p>
   Entropy will not be discussed at this time except as a means of defining ideal adiabatic compression and simplifying the calculations carried out on refrigeration cycles.
  </p>
<p>
   For this purpose, entropy can be thought of as a mathematical relationship between heat and absolute temperature. It is the property of a fluid that remains constant during reversible adiabatic operations.
  </p>
<h3>
   WORK DONE IN COMPRESSION
  </h3>
<p>
   If there are no heat losses to atmosphere during the cycle, a heat balance is struck for each unit quantity of refrigerant as it passes through one complete cycle of operations.
  </p>
<p>
   Heat rejected to condenser = Heat absorbed in evaporator + Equivalent of work done (WD) kJ
  </p>
<p>
   $$
    (H_4 - H_1) = (H_3 - H_2) + WD
   $$
  </p>
<p>
   $$
    WD = (H_4 - H_1) - (H_3 - H_2)
   $$
  </p>
<p>
   $$
    \text{But } H_1 = H_2
   $$
  </p>
<p>
   $$
    \text{Therefore } WD = (H_4 - H_3) \text{ kJ}
   $$
  </p>
<p>
   $$
    \text{Work done} = (H_4 - H_3) \text{ kJ}
   $$
  </p>
<p>
<b>
    Note:
   </b>
   These values can be read from a pressure-enthalpy diagram for the cycle or calculated using a table of properties of refrigerants. These are provided at the end of the module in Figs. 9-11.
  </p>
<h2>
   Objective 3
  </h2>
<p>
<b>
    Define and calculate the refrigerating effect and the mass of refrigerant circulated.
   </b>
</p>
<h3>
   STANDARD RATING OF REFRIGERATION MACHINES
  </h3>
<p>
   The artificial production of low temperatures may involve one or more of several standard cycles or processes. Each method is aimed at the abstraction of heat from a desired area or material, and it is obvious that some means of equating the refrigerating effects obtained from different machines must be made standard.
  </p>
<p>
   The unit used to rate refrigerating machines, and other parts of a refrigerating system, is the
   <b>
    tonne of refrigeration
   </b>
   . It is defined as the removal of heat at a sufficient rate to produce 1 t of ice in 24 hours from water at 0°C.
  </p>
<p>
<b>
    Note:
   </b>
   There is no change in temperature involved.
  </p>
<p>
   (In the following calculation, take latent heat of fusion as 335 kJ/kg.).
  </p>
<p>
   On this basis, the heat to be removed to produce:
  </p>
<p>
   $$
    1 \text{ t of ice} = 1000 \times 335 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    1 \text{ t of ice} = 335 \, 000 \text{ kJ}
   $$
  </p>
<p>
   If this is carried out in 24 hrs:
  </p>
<p>
   $$
    \text{Rate of heat removal/hr} = \frac{335 \, 000}{24}
   $$
  </p>
<p>
   $$
    \text{Rate of heat removal/hr} = 13 \, 958 \text{ kJ/h}
   $$
  </p>
<p>
   $$
    \text{Rate of heat removal/min} = \frac{13 \, 958 \text{ kJ/h}}{60 \text{ min}}
   $$
  </p>
<p>
   $$
    \text{Rate of heat removal/min} = 233 \text{ kJ/min}
   $$
  </p>
<p>
   Therefore:
  </p>
<p>
   $$
    1 \text{ t of refrigeration} = 13 \, 958 \text{ kJ/h}
   $$
  </p>
<p>
   $$
    \text{or} = 233 \text{ kJ/min}
   $$
  </p>
<p>
   If the ratings in tonnes of refrigeration of two or more machines are to be tested and compared, the tests must be carried out under comparable conditions. Standard test conditions are set at -15°C temperature in the evaporator and 30°C in the condenser.
  </p>
<h3>
   REFRIGERATING EFFECT
  </h3>
<p>
   The
   <b>
    refrigerating effect
   </b>
   achieved during a cycle is the amount of heat absorbed by the refrigerant as it passes through the evaporator. Referring to Fig. 6, this is the increase in enthalpy from point 2 to point 3.
  </p>
<p>
   Thus:
  </p>
<p>
   $$
    \text{Refrigerating effect} = H_3 - H_2 \text{ kJ/kg}
   $$
  </p>
<p>
   The unit quantity of refrigerant used is 1 kg; thus, the above figures are the specific heat in kJ/kg of refrigerant circulated.
  </p>
<h3>
   MASS OF REFRIGERANT CIRCULATED
  </h3>
<p>
   The rate of circulation of refrigerant in kg/min required for a rating of 1 t of refrigeration can be calculated from the relationship between the heat absorption rate per tonne (233 kJ/min) and the refrigerating effect in kg of refrigerant.
  </p>
<p>
   Thus:
  </p>
<p>
   $$
    \text{Refrigerant circulated kg/min/t} = \frac{233 \text{ kJ/min}}{H_3 - H_2}
   $$
  </p>
<h4>
   Example 2
  </h4>
<p>
   A refrigerating machine works between the temperature limits of 20°C and -11°C and is driven by a motor of 1.5 kW. How much ice at -2°C could this machine make per hour from water at 15°C?
  </p>
<h5>
   Solution
  </h5>
<p>
   Since we have no information about the actual efficiencies of the components, we will use the ideal (Carnot) coefficient of performance to find the amount of cooling that can be done given the upper and lower temperatures and the amount of work done by the compressor.
  </p>
<p>
   $$
    T_1 = 20^\circ\text{C} + 273
   $$
  </p>
<p>
   $$
    T_1 = 293 \text{ K}
   $$
  </p>
<p>
   $$
    T_2 = -11^\circ\text{C} + 273
   $$
  </p>
<p>
   $$
    T_2 = 262 \text{ K}
   $$
  </p>
<p>
   Using equation
   \(
    \text{COP}_{\text{ref}} = \frac{T_2}{T_1 - T_2}
   \)
   , the coefficient of performance is:
  </p>
<p>
   $$
    \text{COP}_{\text{ref}} = \frac{T_2}{T_1 - T_2}
   $$
  </p>
<p>
   $$
    \text{COP}_{\text{ref}} = \frac{262}{293 - 262}
   $$
  </p>
<p>
   $$
    \text{COP}_{\text{ref}} = \frac{262}{31}
   $$
  </p>
<p>
   $$
    \text{COP}_{\text{ref}} = 8.45
   $$
  </p>
<p>
   Since work and heat are equivalent:
  </p>
<p>
   1 kWh has a heat equivalent of 3600 kJ (1 W = 1J/s).
  </p>
<p>
   Thus, the heat equivalent of the motor if it operates for one hour:
  </p>
<p>
   $$
    1.5 \text{ kWh} = 1.5 \times 3600 \text{ kJ}
   $$
  </p>
<p>
   $$
    1.5 \text{ kWh} = 5400 \text{ kJ}
   $$
  </p>
<p>
   Since:
  </p>
<p>
   $$
    \text{COP}_{\text{ref}} = \frac{\text{Heat extracted}}{\text{Work done}}
   $$
  </p>
<p>
   The ideal heat extracted by the evaporator will be
  </p>
<p>
   $$
    \text{COP}_{\text{ref}} = \frac{\text{Heat extracted}}{\text{Work done}}
   $$
  </p>
<p>
   $$
    \text{Heat extracted} = \text{COP}_{\text{ref}} \times \text{Work done}
   $$
  </p>
<p>
   $$
    \text{Heat extracted} = 8.45 \times 5400 \text{ kJ}
   $$
  </p>
<p>
   $$
    \text{Heat extracted} = 45\,630 \text{ kJ}
   $$
  </p>
<p>
   The amount of heat that has to be taken from 1 kg of water at 15°C to convert it to ice at -2°C is found from the coefficients of heat transfer for water and ice and the latent heat. Take specific heats of water as 4.183 kJ/kg and ice, 2.135 kJ/kg. The latent heat of fusion is 335 kJ/kg.
  </p>
<p>
   $$
    \text{Heat/kg ice} = \text{Sensible heat of water} + \text{Latent heat of fusion} + \text{Sensible heat of ice}
   $$
  </p>
<p>
   $$
    \text{Heat/kg ice} = (15 \times 4.183) + 335 + 2.135 [0 - (-2)]
   $$
  </p>
<p>
   $$
    \text{Heat/kg ice} = 62.75 + 335 + 2.135 [0 + 2]
   $$
  </p>
<p>
   $$
    \text{Heat/kg ice} = 62.75 + 335 + 2.135 [2]
   $$
  </p>
<p>
   $$
    \text{Heat/kg ice} = 62.75 + 335 + 4.27
   $$
  </p>
<p>
   $$
    \text{Heat/kg ice} = 402.02 \text{ kJ}
   $$
  </p>
<p>
   $$
    \text{Ice made/h} = \frac{\text{Coefficient of performance} \times \text{Work done}}{\text{Heat extracted}}
   $$
  </p>
<p>
   $$
    \text{Ice made/h} = \frac{8.45 \times 5400}{402.02}
   $$
  </p>
<p>
   $$
    \text{Ice made/h} = \frac{45630}{402.02}
   $$
  </p>
<p>
   $$
    \text{Ice made/h} = \mathbf{113.50 \text{ kg (Ans.)}}
   $$
  </p>
<h2>
   Objective 4
  </h2>
<p>
<b>
    Calculate the coefficient of performance for a refrigeration system.
   </b>
</p>
<h3>
   COEFFICIENT OF PERFORMANCE
  </h3>
<p>
   The coefficient of performance for a reversed Carnot cycle refrigerating machine is given
  </p>
<p>
   $$
    \text{in the equation: } COP_{ref} = \frac{T_2}{T_1 - T_2}
   $$
  </p>
<p>
   This gives the maximum performance for any machine operating between these temperature limits,
   \(
    T_1 - T_2
   \)
   .
  </p>
<p>
   A coefficient applicable to all refrigerating machines can be calculated as follows:
  </p>
<p>
   $$
    \text{Coefficient of Performance} = \frac{\text{Heat absorbed in evaporator}}{\text{Heat equivalent of compression work}}
   $$
  </p>
<p>
   Using the notation for enthalpy shown in Fig. 6, the COP can be calculated as
  </p>
<p>
   $$
    COP = \frac{H_3 - H_2}{H_4 - H_3}
   $$
  </p>
<h4>
   Example 3
  </h4>
<p>
   An ammonia vapour compression refrigerating plant operates between a cold region at
   \(
    -12^\circ\text{C}
   \)
   and a hot region at
   \(
    26^\circ\text{C}
   \)
   . Saturated vapour enters the compressor and saturated liquid enters the expansion valve. The plant operates at the rate of 10 t of refrigeration (2330 kJ/min).
  </p>
<p>
   Neglecting all losses, find:
  </p>
<ol style="list-style-type: none">
<li>
    Maximum and minimum pressures of the cycle
   </li>
<li>
    Refrigerant flow rate (kJ/min)
   </li>
<li>
    Volume flow rate entering the compressor (
    \(
     \text{m}^3/\text{min}
    \)
    )
   </li>
<li>
    Coefficient of performance
   </li>
</ol>
<h5>
   Solution
  </h5>
<ol style="list-style-type: none">
<li>
    Maximum and minimum pressures of the cycle
   </li>
</ol>
<p>
   Using the table Properties of Refrigerants (Ammonia) given in Fig. 9:
  </p>
<p>
   Absolute pressure at
   \(
    -12^{\circ}\text{C} = 268 \text{ kPa}
   \)
  </p>
<p>
   Absolute pressure at
   \(
    26^{\circ}\text{C} = 1034 \text{ kPa}
   \)
  </p>
<p>
   Temperatures and pressures for ammonia are related to each other in the same fashion as steam saturation temperatures are linked to particular pressures. The refrigerant (ammonia) will change phase, from liquid to vapour, in the evaporator (the cold region) at a pressure of 268 kPa and a temperature of
   \(
    -12^{\circ}\text{C}
   \)
   .
  </p>
<p>
   Minimum pressure =
   <b>
    268 kPa
   </b>
   and maximum pressure =
   <b>
    1034 kPa
   </b>
   (Ans.)
  </p>
<p>
   b) Refrigerant flow rate (kJ/min)
  </p>
<p>
   The heat absorbed per kg of refrigerant as it passes through the evaporator (the refrigerating effect) is given by the difference in enthalpy content between point 2 (at entry to the evaporator) and point 3 (at entry to the compressor).
  </p>
<p>
<b>
    Note:
   </b>
   as shown in Objective 2
  </p>
<p>
   $$
    H_2 = H_1
   $$
  </p>
<p>
   The expansion operation, point 1 to point 2, takes place at constant enthalpy, and points 1 and 2 are in the same vertical line on the diagram. Point 1 represents saturated liquid (
   \(
    h_f
   \)
   ) at a temperature of
   \(
    26^{\circ}\text{C}
   \)
   ; thus,
   \(
    H_1
   \)
   can be read from the refrigerant table for ammonia shown in Fig. 9.
  </p>
<p>
   At
   \(
    26^{\circ}\text{C}
   \)
   :
  </p>
<p>
   Enthalpy saturated liquid
   \(
    h_f = 303.7 \text{ kJ/kg}
   \)
  </p>
<p>
   \(
    H_3
   \)
   represents saturated vapour at
   \(
    -12^{\circ}\text{C}
   \)
   . That is, ammonia which has been fully evaporated at
   \(
    -12^{\circ}\text{C}
   \)
   (268 kPa) and is in a dry and saturated condition, but not superheated.
  </p>
<p>
   From the table in Fig. 9, using equation: Refrigerating effect =
   \(
    H_3 - H_2 \text{ kJ/kg}
   \)
  </p>
<p>
   Enthalpy of vapour (
   \(
    h_g
   \)
   ) at
   \(
    -12^{\circ}\text{C}
   \)
   (or
   \(
    H_3
   \)
   ) =
   \(
    1430.5 \text{ kJ/kg}
   \)
  </p>
<p>
   $$
    H_3 - H_2 \text{ (or } H_3 - H_1) = 1430.5 \text{ kJ/kg} - 303.7 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    H_3 - H_2 \text{ (or } H_3 - H_1) = 1126.8 \text{ kJ/kg}
   $$
  </p>
<p>
   The refrigerating effect of 1 kg of refrigerant circulated is
   \(
    1126.8 \text{ kJ/kg}
   \)
   , but a refrigeration rate of 10 t, or 2330 kJ/min, is required.
  </p>
<p>
   Thus, the refrigerant flow rate needed is:
  </p>
<p>
   $$
    \text{Flow rate} = \frac{\text{Plant operating rate}}{\text{Refrigerating effect of refrigerant/kg}}
   $$
  </p>
<p>
   $$
    \text{Flow rate} = \frac{2330 \text{ kJ/min}}{1126.8 \text{ kJ/kg}}
   $$
  </p>
<p>
   $$
    \text{Flow rate} = \mathbf{2.07 \text{ kg/min}} \text{ (Ans.)}
   $$
  </p>
<p>
   c) Volume flow rate entering the compressor (
   \(
    \text{m}^3/\text{min}
   \)
   )
  </p>
<p>
   At the compressor inlet, the ammonia is saturated vapour at
   \(
    -12^\circ\text{C}
   \)
   and 268 kPa. Its specific volume under these conditions can be found from the refrigerant tables in Fig. 9:
  </p>
<p>
   $$
    \text{Specific volume } (v_g) = 0.4521 \text{ m}^3/\text{kg}
   $$
  </p>
<p>
   Therefore, the volume flow rate entering the compressor is:
  </p>
<p>
   $$
    \text{Volume flow rate} = \text{Specific volume} \times \text{Flow rate}
   $$
  </p>
<p>
   $$
    \text{Volume flow rate} = 0.4521 \text{ m}^3/\text{kg} \times 2.07 \text{ kg/min}
   $$
  </p>
<p>
   $$
    \text{Volume flow rate} = \mathbf{0.936 \text{ m}^3/\text{min}} \text{ (Ans.)}
   $$
  </p>
<p>
   d) Coefficient of Performance
  </p>
<p>
   The coefficient of performance for a refrigerating machine is given by the ratio of heat transferred to work expended.
  </p>
<p>
   $$
    \text{COP} = \frac{\text{Refrigerating effect}}{\text{Work done in compressor}}
   $$
  </p>
<p>
   $$
    \text{COP} = \frac{H_3 - H_2}{H_4 - H_3}
   $$
  </p>
<p>
   From part (b) above
  </p>
<p>
   $$
    H_3 - H_2 = 1126.8 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{and } H_3 = 1430.5 \text{ kJ/kg}
   $$
  </p>
<p>
   \(
    H_4
   \)
   is the enthalpy per kg of the refrigerant as it leaves the compressor.
   \(
    H_4
   \)
   can be found from the pressure-enthalpy diagram (Fig. 11) by locating point 3 (saturated vapour at 268 kPa) and following the line of constant entropy to the condenser pressure of 1034 kPa abs.
  </p>
<p>
   Therefore:
  </p>
<p>
   At point 3, entropy = 5.504 (from Fig. 11)
  </p>
<p>
   At point 4, enthalpy = 1626 kJ/kg
  </p>
<p>
   The heat equivalent of compressor work input, using equation
   \(
    WD = H_4 - H_3
   \)
   , is:
  </p>
<p>
   $$
    WD = H_4 - H_3
   $$
  </p>
<p>
   $$
    WD = 1626.0 \text{ kJ/kg} - 1430.5 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    WD = 195.5 \text{ kJ/kg}
   $$
  </p>
<p>
   The COP is, using equation
   \(
    COP = \frac{H_3 - H_2}{H_4 - H_3}
   \)
   :
  </p>
<p>
   $$
    COP = \frac{H_3 - H_2}{H_4 - H_3}
   $$
  </p>
<p>
   $$
    COP = \frac{1126.8 \text{ kJ/kg}}{195.5 \text{ kJ/kg}}
   $$
  </p>
<p>
   $$
    COP = 5.76 \text{ (Ans.)}
   $$
  </p>


<h1>
   Objective 5
  </h1>
<p>
<b>
    Calculate the capacity of a refrigeration machine.
   </b>
</p>
<h2>
   CAPACITY
  </h2>
<p>
   The capacity of a refrigeration machine is normally stated in terms of a
   <b>
    tonne of refrigeration
   </b>
   which is defined as the removal of heat at a sufficient rate to produce 1 tonne (1000 kg) of ice in 24 hours from water at 0°C.
  </p>
<p>
   Capacity can be calculated if the required thermodynamic variables are available.
  </p>
<h3>
   Example 4
  </h3>
<p>
   If the refrigerant in Example 3 (Objective 4) is changed from ammonia to Freon 12, but the compressor piston displacement, volumetric efficiency, etc. remain the same, and the evaporator and condenser temperatures are unchanged, what is the new capacity in tonnes?
  </p>
<h4>
   Solution
  </h4>
<p>
   If the compressor runs at the same speed and has the same displacement and volumetric efficiency, it will draw in the same volume of vapour per minute. That is, 0.936 m
   <sup>
    3
   </sup>
   /min of Freon 12 is drawn into the compressor. If the evaporator temperature remains at -12°C, then the specific volume and the refrigerating effect can be calculated as follows.
  </p>
<p>
   From the refrigerant table in Fig. 10, by interpolation, Freon 12 as saturated vapour:
  </p>
<p>
   $$
    \text{Sp.Vol. at } -12^\circ\text{C} = \text{Sp.Vol. at } -10^\circ\text{C} + \frac{-2}{-5} (\text{Sp.Vol. at } -15^\circ\text{C} - \text{Sp.Vol. at } -10^\circ\text{C})
   $$
  </p>
<p>
   $$
    \text{Sp.Vol. at } -12^\circ\text{C} = 0.0766 \text{ m}^3/\text{kg} + \frac{-2}{-5} (0.0910 \text{ m}^3/\text{kg} - 0.0766 \text{ m}^3/\text{kg})
   $$
  </p>
<p>
   $$
    \text{Sp.Vol. at } -12^\circ\text{C} = 0.0766 \text{ m}^3/\text{kg} + 0.4 (0.0144 \text{ m}^3/\text{kg})
   $$
  </p>
<p>
   $$
    \text{Sp.Vol. at } -12^\circ\text{C} = 0.0766 \text{ m}^3/\text{kg} + 0.0058 \text{ m}^3/\text{kg}
   $$
  </p>
<p>
   $$
    \text{Sp.Vol. at } -12^\circ\text{C} = 0.0824 \text{ m}^3/\text{kg}
   $$
  </p>
<p>
   Therefore:
  </p>
<p>
   $$
    \text{Refrigerant flow rate} = \frac{\text{Volume flow rate}}{\text{Specific volume of refrigerant}}
   $$
  </p>
<p>
   $$
    \text{Refrigerant flow rate} = \frac{0.936 \text{ m}^3/\text{min}}{0.0824 \text{ m}^3/\text{kg}}
   $$
  </p>
<p>
   $$
    \text{Refrigerant flow rate} = 11.359 \text{ kg/min}
   $$
  </p>
<p>
   Refrigerating effect per kg of Freon 12 at
   \(
    -12^\circ\text{C}
   \)
   :
  </p>
<p>
   $$
    H_3 - H_1 \text{ kJ/kg}
   $$
  </p>
<p>
   Enthalpy of refrigerant at
   \(
    H_3
   \)
   , by interpolation:
  </p>
<p>
   $$
    \text{Sat.vapour}(h_g) \text{ at } -12^\circ\text{C} = \text{Sat. vapour at } -10^\circ\text{C} + \frac{-2}{-5}(\text{Sat. vapour at } -15^\circ\text{C} - \text{Sat. vapour at } -10^\circ\text{C})
   $$
  </p>
<p>
   $$
    \text{Sat.vapour}(h_g) \text{ at } -12^\circ\text{C} = 183.19 \text{ kJ/kg} + \frac{-2}{-5}(180.97 \text{ kJ/kg} - 183.19 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Sat.vapour}(h_g) \text{ at } -12^\circ\text{C} = 183.19 \text{ kJ/kg} + 0.4(-2.22 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Sat.vapour}(h_g) \text{ at } -12^\circ\text{C} = 183.19 \text{ kJ/kg} - 0.888 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{Sat.vapour}(h_g) \text{ at } -12^\circ\text{C} = 182.30 \text{ kJ/kg}
   $$
  </p>
<p>
   Enthalpy of refrigerant at
   \(
    H_1
   \)
   , by interpolation:
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 26^\circ\text{C} = \text{Sat. liquid at } 25^\circ\text{C} + \frac{1}{5}(\text{Sat. liquid at } 30^\circ\text{C} - \text{Sat. liquid at } 25^\circ\text{C})
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 26^\circ\text{C} = 59.70 \text{ kJ/kg} + \frac{1}{5}(64.59 \text{ kJ/kg} - 59.70 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 26^\circ\text{C} = 59.70 \text{ kJ/kg} + 0.2(4.89 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 26^\circ\text{C} = 59.70 \text{ kJ/kg} + 0.98 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 26^\circ\text{C} = 60.68 \text{ kJ/kg}
   $$
  </p>
<p>
   Refrigerating effect per kg of Freon 12 at
   \(
    -12^\circ\text{C}
   \)
   :
  </p>
<p>
   $$
    \text{Refrigeration effect} = H_3 - H_1 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{Refrigeration effect} = 182.30 \text{ kJ/kg} - 60.68 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{Refrigeration effect} = 121.62 \text{ kJ/kg}
   $$
  </p>
<p>
   Therefore:
  </p>
<p>
   $$
    \text{New capacity} = \frac{\text{Refrigerating effect/tonne} \times \text{Refrigerant flow rate}}{\text{Heat absorption rate/tonne}}
   $$
  </p>
<p>
   $$
    \text{New capacity} = \frac{121.18 \text{ kJ/kg} \times 11.345 \text{ kg/min}}{233 \text{ kJ/min/tonne}}
   $$
  </p>
<p>
   $$
    \text{New capacity} = 5.9 \text{ t of refrigeration (Ans.)}
   $$
  </p>
<h3>
   Example 5
  </h3>
<p>
   The compressor of a refrigerating machine is driven by a motor of 7.5 kW output. If the COP is 4.5:
  </p>
<ol style="list-style-type: none">
<li>
    Calculate the capacity of the machine expressed in tonnes of refrigeration.
   </li>
<li>
    Find the mass of ice at
    \(
     -6^{\circ}\text{C}
    \)
    that this machine can make from water at
    \(
     18^{\circ}\text{C}
    \)
    .
   </li>
</ol>
<p>
<b>
    Note:
   </b>
   Take the specific heat of water as 4.183 kJ/kg.
  </p>
<p>
   Take the latent heat of fusion of ice as 335 kJ/kg and the specific heat of ice as 2.135 kJ/kg.
  </p>
<h4>
   Solution
  </h4>
<p>
   (a) Capacity of machine:
  </p>
<p>
   The COP for a practical refrigerating machine is given by the ratio:
  </p>
<p>
   $$
    COP = \frac{\text{Heat transferred}}{\text{Input work}}
   $$
  </p>
<p>
   Relating this to kg/min of refrigerant circulated:
  </p>
<p>
   $$
    COP = \frac{\text{Refrigerating effect/min}}{\text{Compressor work/min}}
   $$
  </p>
<p>
   $$
    COP = \frac{H_3 - H_2}{H_4 - H_3}
   $$
  </p>
<p>
   $$
    \text{Motor output of } 7.5 \text{ kW} = 7.5 \times 60 \text{ kJ/min}
   $$
  </p>
<p>
   $$
    \text{Motor output of } 7.5 \text{ kW} = 450 \text{ kJ/min}
   $$
  </p>
<p>
   $$
    COP = 4.5 \text{ (given)}
   $$
  </p>
<p>
   $$
    \text{Refrigerating effect/min} = COP \times \text{Motor output}
   $$
  </p>
<p>
   $$
    \text{Refrigerating effect/min} = 4.5 \times 450 \text{ kJ/min}
   $$
  </p>
<p>
   $$
    \text{Refrigerating effect/min} = 2025 \text{ kJ/min}
   $$
  </p>
<p>
   $$
    \text{Machine capacity} = \frac{\text{Refrigerating effect/min}}{\text{Heat absorption rate/ tonne}}
   $$
  </p>
<p>
   $$
    \text{Machine capacity} = \frac{2025 \text{ kJ/min}}{233 \text{ kJ/min/tonne}}
   $$
  </p>
<p>
   $$
    \text{Machine capacity} = \mathbf{8.69 \text{ tonnes of refrigeration}} \text{ (Ans.)}
   $$
  </p>
<p>
   (b) Mass of ice:
  </p>
<p>
   1 kg of ice at
   \(
    -6^{\circ}\text{C}
   \)
   from water at
   \(
    18^{\circ}\text{C}
   \)
   requires the following heat removal:
  </p>
<p>
   Water at
   \(
    18^{\circ}\text{C}
   \)
   to water at
   \(
    0^{\circ}\text{C} = 18^{\circ}\text{C} \times \text{Spec. heat of water}
   \)
  </p>
<p>
   Water at
   \(
    18^{\circ}\text{C}
   \)
   to water at
   \(
    0^{\circ}\text{C} = 18^{\circ}\text{C} \times 4.183 \text{ kJ/kg}
   \)
  </p>
<p>
   Water at
   \(
    18^{\circ}\text{C}
   \)
   to water at
   \(
    0^{\circ}\text{C} = 75.29 \text{ kJ/kg}
   \)
  </p>
<p>
   1 kg water at
   \(
    0^{\circ}\text{C}
   \)
   to 1 kg ice at
   \(
    0^{\circ}\text{C} = 335 \text{ kJ/kg}
   \)
  </p>
<p>
   1 kg ice at
   \(
    0^{\circ}\text{C}
   \)
   to 1 kg ice at
   \(
    -6^{\circ}\text{C} = [0 - (-6)] \times 2.135 \text{ kJ/kg}
   \)
  </p>
<p>
   1 kg ice at
   \(
    0^{\circ}\text{C}
   \)
   to 1 kg ice at
   \(
    -6^{\circ}\text{C} = [0 + 6] \times 2.135 \text{ kJ/kg}
   \)
  </p>
<p>
   1 kg ice at
   \(
    0^{\circ}\text{C}
   \)
   to 1 kg ice at
   \(
    -6^{\circ}\text{C} = 6 \times 2.135 \text{ kJ/kg}
   \)
  </p>
<p>
   1 kg ice at
   \(
    0^{\circ}\text{C}
   \)
   to 1 kg ice at
   \(
    -6^{\circ}\text{C} = 12.81 \text{ kJ/kg}
   \)
  </p>
<p>
   Total heat removal =
   \(
    75.29 \text{ kJ/kg} + 335 \text{ kJ/kg} + 12.81 \text{ kJ/kg}
   \)
  </p>
<p>
   Total heat removal =
   \(
    423.10 \text{ kJ/kg}
   \)
  </p>
<p>
   Refrigerating effect/min =
   \(
    2025 \text{ kJ/min}
   \)
  </p>
<p>
   $$
    \text{Ice made/minute (kg)} = \frac{\text{Refrigerating effect/min}}{\text{Total heat removal}}
   $$
  </p>
<p>
   $$
    \text{Ice made/minute (kg)} = \frac{2025 \text{ kJ/min}}{423.10 \text{ kJ/kg}}
   $$
  </p>
<p>
   $$
    \text{Ice made/minute (kg)} = 4.79 \text{ kg}
   $$
  </p>
<p>
   $$
    \text{Ice made in 24 hours} = \frac{\text{Ice made/minute (kg)} \times 60 \text{ min/hr} \times 24 \text{ hours}}{1000 \text{ kg/tonne}}
   $$
  </p>
<p>
   $$
    \text{Ice made in 24 hours} = \frac{4.79 \text{ kg} \times 60 \times 24}{1000 \text{ kg/tonne}}
   $$
  </p>
<p>
   $$
    \text{Ice made in 24 hours} = \mathbf{6.9 \text{ tonnes}} \text{ (Ans.)}
   $$
  </p>
<h1>
   Objective 6
  </h1>
<p>
<b>
    Calculate the theoretical power of a refrigeration compressor.
   </b>
</p>
<h2>
   THEORETICAL POWER
  </h2>
<p>
   The power of the compressor required per tonne of refrigeration produced can be calculated from the data collected earlier. This is a theoretical power, neglecting the effects of mechanical efficiency and volumetric efficiency and assuming ideal reversible adiabatic compression.
  </p>
<p>
   Work done/tonne of refrigeration = work done/kg of refrigeration
   \(
    \times
   \)
   kg of refrigerant circulated
  </p>
<p>
   $$
    \text{Work done/tonne} = H_4 - H_3 \times \frac{233}{H_3 - H_2} \text{ kJ/min/tonne}
   $$
  </p>
<p>
   And:
  </p>
<p>
   $$
    \text{Power/tonne} = \frac{\text{kJ/min/tonne}}{60}
   $$
  </p>
<p>
   Alternatively, power can be calculated from the work done/cycle in an adiabatic compression from the formula:
  </p>
<p>
   $$
    \text{Work done} = \frac{n}{n-1} (P_4 V_4 - P_3 V_3) \text{ kJ}
   $$
  </p>
<p>
   Where:
  </p>
<p>
   \(
    P_3
   \)
   and
   \(
    V_3
   \)
   are the pressure and volume before compression
   <br/>
   \(
    P_4
   \)
   and
   \(
    V_4
   \)
   are the values after compression
  </p>
<p>
   And:
  </p>
<p>
   \(
    n
   \)
   = ratio of specific heats
   \(
    \frac{C_p}{C_v}
   \)
   for the refrigerant
  </p>
<p>
   Thus, the power can be found from the equation:
  </p>
<p>
   $$
    \text{Power/tonne} = \frac{233}{(H_3 - H_2)} \times \frac{n}{n-1} (P_4 V_4 - P_3 V_3) \times \frac{1}{60} \text{ kW}
   $$
  </p>
<h3>
   Example 6
  </h3>
<p>
   A food storage locker plant requires a refrigeration system of 7.5 t capacity at standard conditions (
   \(
    -15^{\circ}\text{C}
   \)
   evaporator and
   \(
    30^{\circ}\text{C}
   \)
   condenser temperatures). The refrigerant, ammonia, is sub-cooled
   \(
    5^{\circ}\text{C}
   \)
   before entering the regulating valve and the vapour is superheated
   \(
    5^{\circ}\text{C}
   \)
   before leaving the evaporator.
  </p>
<p>
   Determine the following:
  </p>
<ol style="list-style-type: none">
<li>
    Refrigerating effect
   </li>
<li>
    Mass of refrigerant to be circulated/minute
   </li>
<li>
    Theoretical piston displacement/minute
   </li>
<li>
    Theoretical power
   </li>
</ol>
<p>
   Use Fig. 8 as a reference to solve this problem.
  </p>
<img alt="Figure 8: Pressure-Enthalpy Diagram. The vertical axis is Pressure (P) in kPa, and the horizontal axis is Enthalpy (H) in kJ/kg. A saturation curve is shown with a horizontal line representing the condenser pressure and a lower horizontal line representing the evaporator pressure. The cycle points are: 1 (superheated vapor at evaporator outlet), 2 (subcooled liquid at condenser inlet), 3 (saturated liquid at condenser outlet), and 4 (saturated vapor at evaporator inlet). The processes are: 1-2 (Compression), 2-3 (Condensation), 3-4 (Expansion), and 4-1 (Evaporation). Vertical dashed lines indicate enthalpy levels H2, H3, and H4." src="0ad3f61f997eb05afb341fc46024bf2b_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<div class="img-alt">
    Figure 8: Pressure-Enthalpy Diagram. The vertical axis is Pressure (P) in kPa, and the horizontal axis is Enthalpy (H) in kJ/kg. A saturation curve is shown with a horizontal line representing the condenser pressure and a lower horizontal line representing the evaporator pressure. The cycle points are: 1 (superheated vapor at evaporator outlet), 2 (subcooled liquid at condenser inlet), 3 (saturated liquid at condenser outlet), and 4 (saturated vapor at evaporator inlet). The processes are: 1-2 (Compression), 2-3 (Condensation), 3-4 (Expansion), and 4-1 (Evaporation). Vertical dashed lines indicate enthalpy levels H2, H3, and H4.
   </div>
</div>
<p>
   Figure 8
   <br/>
   Pressure-Enthalpy Diagram
  </p>
<h4>
   Solution
  </h4>
<p>
   Some of the enthalpy values can be read directly from Fig. 11:
  </p>
<p>
   The enthalpy at the end of condensation is the enthalpy of liquid ammonia at
   \(
    30^{\circ}\text{C} - 5^{\circ}\text{C} = 25^{\circ}\text{C}
   \)
   or by interpolating between
   \(
    24^{\circ}\text{C}
   \)
   and
   \(
    26^{\circ}\text{C}
   \)
   .
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 25^{\circ}\text{C} = \text{Sat. liquid at } 24^{\circ}\text{C} + \frac{1}{2}(\text{Sat. liquid at } 26^{\circ}\text{C} - \text{Sat. liquid at } 24^{\circ}\text{C})
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 25^{\circ}\text{C} = 294.1 \text{ kJ/kg} + \frac{1}{2}(303.7 \text{ kJ/kg} - 294.1 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 25^{\circ}\text{C} = 294.1 \text{ kJ/kg} + 0.5(9.60 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 25^{\circ}\text{C} = 294.1 \text{ kJ/kg} + 4.80 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{Sat. liquid}(h_f) \text{ at } 25^{\circ}\text{C} = 298.9 \text{ kJ/kg}
   $$
  </p>
<p>
   Since the evaporator operates at
   \(
    -15^{\circ}\text{C}
   \)
   , by interpolation:
  </p>
<p>
   $$
    \text{Pressure at } -15^{\circ}\text{C} = \text{Pressure at } -14^{\circ}\text{C} + \frac{1}{2}(\text{Pressure at } -16^{\circ}\text{C} - \text{Pressure at } -14^{\circ}\text{C})
   $$
  </p>
<p>
   $$
    \text{Pressure at } -15^{\circ}\text{C} = 246.5 \text{ kPa} + \frac{1}{2}(226.5 \text{ kPa} - 246.5 \text{ kPa})
   $$
  </p>
<p>
   $$
    \text{Pressure at } -15^{\circ}\text{C} = 246.5 \text{ kPa} + \frac{1}{2}(-20 \text{ kPa})
   $$
  </p>
<p>
   $$
    \text{Pressure at } -15^{\circ}\text{C} = 246.5 \text{ kPa} - 10 \text{ kPa}
   $$
  </p>
<p>
   $$
    \text{Pressure at } -15^{\circ}\text{C} = 236.5 \text{ kPa}
   $$
  </p>
<p>
   At the exit of the evaporator, the vapour is superheated by
   \(
    5^{\circ}\text{C}
   \)
   , so the enthalpy at this point has to be determined by interpolating in the superheated region, which gives us
  </p>
<p>
   \(
    H_3
   \)
   of superheated vapour at 236.5 kPa and
   \(
    -10^{\circ}\text{C}
   \)
   :
  </p>
<p>
   $$
    \text{Enthalpy at } 236.5 \text{ kPa} = \text{Enthalpy at } 220 \text{ kPa} + \frac{16.5}{20}(\text{Enthalpy at } 240 \text{ kPa} - \text{Enthalpy at } 220 \text{ kPa})
   $$
  </p>
<p>
   $$
    \text{Enthalpy at } 236.5 \text{ kPa} = 1440.84 \text{ kJ/kg} + 0.825(1438.61 \text{ kJ/kg} - 1440.84 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Enthalpy at } 236.5 \text{ kPa} = 1440.84 \text{ kJ/kg} + 0.825(-2.23 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Enthalpy at } 236.5 \text{ kPa} = 1440.84 \text{ kJ/kg} + (-1.84 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Enthalpy at } 236.5 \text{ kPa} = 1440.84 \text{ kJ/kg} - 1.84 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{Enthalpy at } 236.5 \text{ kPa} = 1439 \text{ kJ/kg}
   $$
  </p>
<p>
   The entropy at point 3 (from Fig. 11) = 5.59 (by interpolation)
  </p>
<p>
   If the compression process is assumed to be isentropic, the enthalpy can be determined by finding the amount of superheat at a saturation temperature of
   \(
    30^{\circ}\text{C}
   \)
   at the same entropy, again by interpolation.
  </p>
<p>
   $$
    H_4 \text{ from Fig. 11} = 1675 \text{ kJ/kg}
   $$
  </p>
<p>
   (a) Refrigerating effect:
  </p>
<p>
   This is the heat quantity absorbed per kg of refrigerant as it passes through the evaporator:
  </p>
<p>
   $$
    H_3 - H_2 = 1439 \text{ kJ/kg} - 298.9 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    H_3 - H_2 = 1140.1 \text{ kJ/kg} \text{ (Ans.)}
   $$
  </p>
<p>
   (b) Mass of refrigerant circulated/ min:
  </p>
<p>
   The required plant rating is 7.5 tonne, or
   \(
    7.5 \times 233 \text{ kJ/min}
   \)
  </p>
<p>
   $$
    \text{Mass of ammonia circulated} = \frac{\text{Plant rate} \times \text{Heat absorption rate/tonne}}{\text{Heat quantity absorbed/kg}}
   $$
  </p>
<p>
   $$
    \text{Mass of ammonia circulated} = \frac{7.5 \text{ tonnes} \times 233 \text{ kJ/min/tonne}}{1140.1 \text{ kJ/kg}}
   $$
  </p>
<p>
   $$
    \text{Mass of ammonia circulated} = \frac{1747.50}{1140.1 \text{ kJ/kg}}
   $$
  </p>
<p>
   $$
    \text{Mass of ammonia circulated} = \mathbf{1.533 \text{ kg/min}} \text{ (Ans.)}
   $$
  </p>
<p>
   (c) Theoretical piston displacement/min:
  </p>
<p>
   At the compressor intake the conditions are 236.5 kPa and
   \(
    -10^{\circ}\text{C}
   \)
   . Specific volume of ammonia under these conditions is
   \(
    0.4185 \text{ m}^3/\text{kg}
   \)
   (from Fig. 9).
  </p>
<p>
   If 1.533 kg is to be handled per min, then:
  </p>
<p>
   $$
    \text{Volume/min} = \text{Mass of ammonia circulated} \times \text{Specific Volume}
   $$
  </p>
<p>
   $$
    \text{Volume/min} = 1.533 \text{ kg/min} \times 0.4185 \text{ m}^3/\text{kg}
   $$
  </p>
<p>
   $$
    \text{Volume/min} = \mathbf{0.642 \text{ m}^3} \text{ (Ans.)}
   $$
  </p>
<p>
   (d) Theoretical power:
  </p>
<p>
   Work done in the compressor/ kg is given by the enthalpy change:
  </p>
<p>
   $$
    \text{Enthalpy change} = H_4 - H_3
   $$
  </p>
<p>
   $$
    \text{Enthalpy change} = (1675 \text{ kJ/kg} - 1438 \text{ kJ/kg})
   $$
  </p>
<p>
   $$
    \text{Enthalpy change} = 237 \text{ kJ/kg}
   $$
  </p>
<p>
   $$
    \text{Work Done/min} = 237 \text{ kJ/kg} \times 1.533 \text{ kg/min}
   $$
  </p>
<p>
   $$
    \text{Power} = \frac{\text{Work Done/min}}{60}
   $$
  </p>
<p>
   $$
    \text{Power} = \frac{237 \text{ kJ/kg} \times 1.533 \text{ kg/min}}{60}
   $$
  </p>
<p>
   $$
    \text{Power} = \mathbf{6.06 \text{ kW}} \text{ (Ans.)}
   $$
  </p>
<h1>
   Objective 7
  </h1>
<p>
<b>
    Calculate the theoretical bore and stroke of a refrigeration compressor.
   </b>
</p>
<h2>
   THEORETICAL PISTON DISPLACEMENT
  </h2>
<p>
   The theoretical dimensions of the compressor required to handle the refrigerant can be calculated from the foregoing examples in kg/min/t together with the specific volume of the refrigerant under the pressure and temperature conditions at exit from the evaporator and inlet to the compressor. At this time, the refrigerant is in gaseous form.
  </p>
<p>
   Thus
  </p>
<p>
   Piston displacement (m
   <sup>
    3
   </sup>
   /min/t) = Refrigerant circulated (kg/min/t) × specific volume (m
   <sup>
    3
   </sup>
   /kg)
  </p>
<p>
   $$
    \text{Piston displacement (m}^3\text{/min/t)} = \frac{233 \text{ kg/min/t}}{(H_3 - H_2)} \times v_{g3}
   $$
  </p>
<p>
   Where:
  </p>
<p>
   \(
    v_{g3}
   \)
   = specific volume of the refrigerant under the conditions at point 4.
  </p>
<h3>
   Example 7
  </h3>
<p>
   As a continuation of Example 6 in Objective 6, using a two-cylinder vertical single-acting compressor operating at 900 r/min with a stroke equal to 1.5 times the bore, (assume adiabatic compression of the refrigerant and neglect losses in the compressor), determine the following:
  </p>
<ol style="list-style-type: none">
<li>
    (a) Coefficient of Performance
   </li>
<li>
    (b) Heat removed in the condenser
   </li>
<li>
    (c) Theoretical bore and stroke of the compressor
   </li>
</ol>
<h4>
   Solution
  </h4>
<ol style="list-style-type: none">
<li>
    (a) Coefficient of Performance
   </li>
</ol>
<p>
   Use
   \(
    H_2 = 298.9 \text{ kJ/kg}
   \)
   ,
   \(
    H_3 = 1439 \text{ kJ/kg}
   \)
   , and
   \(
    H_4 = 1675 \text{ kJ/kg}
   \)
   from Example 6
   <br/>
   (Note:
   \(
    H_1 = H_2
   \)
   )
  </p>
<p>
   $$
    \text{COP} = \frac{\text{Heat removed}}{\text{Work done}}
   $$
  </p>
<p>
   $$
    \text{COP} = \frac{H_3 - H_2}{H_4 - H_3}
   $$
  </p>
<p>
   $$
    \text{COP} = \frac{1439 - 298.9}{1675 - 1439}
   $$
  </p>
<p>
   $$
    \text{COP} = \frac{1140.1}{236}
   $$
  </p>
<p>
   $$
    \text{COP} = 4.831 \text{ (Ans.)}
   $$
  </p>
<p>
   (b) Heat removed in the condenser:
  </p>
<p>
   Heat removed in condenser = Enthalpy change
   \(
    \times
   \)
   Mass of ammonia circulated
  </p>
<p>
   Heat removed in condenser =
   \(
    (H_4 - H_1)
   \)
   kJ/kg
   \(
    \times
   \)
   Mass of ammonia circulated
  </p>
<p>
   Heat removed in condenser =
   \(
    (1675 - 298.9)
   \)
   kJ/kg
   \(
    \times 1.533
   \)
   kg/min
  </p>
<p>
   Heat removed in condenser =
   \(
    1376.1
   \)
   kJ/kg
   \(
    \times 1.533
   \)
   kg/min
  </p>
<p>
   Heat removed in condenser =
   <b>
    2109.56 kJ/min
   </b>
   (Ans.)
  </p>
<p>
   (c) Theoretical bore and stroke of compressor:
  </p>
<p>
   $$
    \text{Piston displacement/min/cylinder} = \frac{\text{Theoretical piston displacement/min}}{\text{Number of cylinders}}
   $$
  </p>
<p>
   $$
    \text{Piston displacement/min/cylinder} = \frac{0.642 \text{ m}^3/\text{min}}{2}
   $$
  </p>
<p>
   $$
    \text{Piston displacement/min/cylinder} = 0.321 \text{ m}^3/\text{min}
   $$
  </p>
<p>
   This is equivalent to:
  </p>
<p>
   $$
    \text{Piston area} = \text{stroke } (S) \times \text{r/min}
   $$
  </p>
<p>
   $$
    0.321 \text{ m}^3/\text{min} = 0.7854 D^2 \times 900 \text{ rev/min}
   $$
  </p>
<p>
   But:
  </p>
<p>
   $$
    \text{stroke } S = 1.5 \times \text{bore } D
   $$
  </p>
<p>
   $$
    0.321 \text{ m}^3/\text{min} = 0.7854 D^2 \times 1.5 D \times 900 \text{ r/min}
   $$
  </p>
<p>
   $$
    0.321 \text{ m}^3/\text{min} = 1060.29 D^3
   $$
  </p>
<p>
   $$
    D^3 = \frac{0.321 \text{ m}^3/\text{min}}{1060.29}
   $$
  </p>
<p>
   $$
    D^3 = 0.0003 \text{ m}^3
   $$
  </p>
<p>
   $$
    D = \sqrt[3]{0.0003 \text{ m}^3}
   $$
  </p>
<p>
   $$
    D = 0.0669 \text{ m}
   $$
  </p>
<p>
   $$
    \text{Bore } D = \mathbf{66.9 \text{ mm}} \text{ (Ans.)}
   $$
  </p>
<p>
   $$
    \text{Stroke} = 1.5 \times \text{Bore}
   $$
  </p>
<p>
   $$
    \text{Stroke} = 1.5 \times 66.9 \text{ mm}
   $$
  </p>
<p>
   $$
    \text{Stroke} = \mathbf{100.35 \text{ mm}} \text{ (Ans.)}
   $$
  </p>
<p>
   Refrigerant 717 (Ammonia,
   \(
    \text{NH}_3
   \)
   ) Properties of Liquid and Saturated Vapor
  </p>
<table border="1">
<thead>
<tr data-bbox="420 266 1266 306">
<th rowspan="3">
      Temp.
      <br/>
      \(
       ^{\circ}\text{C}
      \)
     </th>
<th rowspan="3">
      Pressure
      <br/>
      kPa
     </th>
<th rowspan="3">
      Specific Volume
      <br/>
      \(
       \text{m}^3/\text{kg}
      \)
     </th>
<th colspan="4">
      Saturation
     </th>
<th colspan="4">
      Superheat
     </th>
</tr>
<tr data-bbox="420 306 1266 384">
<th colspan="2">
      Enthalpy
      <br/>
      kJ/kg
     </th>
<th colspan="2">
      Entropy
      <br/>
      kJ/kg K
     </th>
<th colspan="2">
      50K
     </th>
<th colspan="2">
      100K
     </th>
</tr>
<tr data-bbox="420 384 1266 447">
<th>
      Liquid
      <br/>
      \(
       h_f
      \)
     </th>
<th>
      Vapor
      <br/>
      \(
       h_g
      \)
     </th>
<th>
      Liquid
      <br/>
      \(
       s_f
      \)
     </th>
<th>
      Vapor
      <br/>
      \(
       s_g
      \)
     </th>
<th>
      h
     </th>
<th>
      s
     </th>
<th>
      h
     </th>
<th>
      s
     </th>
</tr>
</thead>
<tbody>
<tr data-bbox="420 447 1266 472">
<td>
      -50
     </td>
<td>
      40.89
     </td>
<td>
      2.625
     </td>
<td>
      — 44.4
     </td>
<td>
      1373.3
     </td>
<td>
      —0.194
     </td>
<td>
      6.159
     </td>
<td>
      1479.8
     </td>
<td>
      6.592
     </td>
<td>
      1585.9
     </td>
<td>
      6.948
     </td>
</tr>
<tr data-bbox="420 472 1266 497">
<td>
      -45
     </td>
<td>
      54.54
     </td>
<td>
      2.005
     </td>
<td>
      — 22.3
     </td>
<td>
      1381.6
     </td>
<td>
      —0.096
     </td>
<td>
      6.057
     </td>
<td>
      1489.3
     </td>
<td>
      6.486
     </td>
<td>
      1596.1
     </td>
<td>
      6.839
     </td>
</tr>
<tr data-bbox="420 497 1266 522">
<td>
      -40
     </td>
<td>
      71.77
     </td>
<td>
      1.552
     </td>
<td>
      0
     </td>
<td>
      1390.0
     </td>
<td>
      0
     </td>
<td>
      5.962
     </td>
<td>
      1498.6
     </td>
<td>
      6.387
     </td>
<td>
      1606.3
     </td>
<td>
      6.736
     </td>
</tr>
<tr data-bbox="420 522 1266 548">
<td>
      -35
     </td>
<td>
      93.22
     </td>
<td>
      1.216
     </td>
<td>
      22.3
     </td>
<td>
      1397.9
     </td>
<td>
      0.095
     </td>
<td>
      5.872
     </td>
<td>
      1507.9
     </td>
<td>
      6.293
     </td>
<td>
      1616.3
     </td>
<td>
      6.639
     </td>
</tr>
<tr data-bbox="420 548 1266 573">
<td>
      -30
     </td>
<td>
      119.6
     </td>
<td>
      0.9633
     </td>
<td>
      44.7
     </td>
<td>
      1405.6
     </td>
<td>
      0.188
     </td>
<td>
      5.785
     </td>
<td>
      1517.0
     </td>
<td>
      6.203
     </td>
<td>
      1626.3
     </td>
<td>
      6.547
     </td>
</tr>
<tr data-bbox="420 573 1266 598">
<td>
      -28
     </td>
<td>
      131.7
     </td>
<td>
      0.8809
     </td>
<td>
      53.6
     </td>
<td>
      1408.5
     </td>
<td>
      0.224
     </td>
<td>
      5.751
     </td>
<td>
      1520.7
     </td>
<td>
      6.169
     </td>
<td>
      1630.3
     </td>
<td>
      6.512
     </td>
</tr>
<tr data-bbox="420 598 1266 623">
<td>
      -26
     </td>
<td>
      144.7
     </td>
<td>
      0.8058
     </td>
<td>
      62.6
     </td>
<td>
      1411.4
     </td>
<td>
      0.261
     </td>
<td>
      5.718
     </td>
<td>
      1524.3
     </td>
<td>
      6.135
     </td>
<td>
      1634.2
     </td>
<td>
      6.477
     </td>
</tr>
<tr data-bbox="420 623 1266 648">
<td>
      -24
     </td>
<td>
      153.8
     </td>
<td>
      0.7389
     </td>
<td>
      71.7
     </td>
<td>
      1414.3
     </td>
<td>
      0.297
     </td>
<td>
      5.686
     </td>
<td>
      1527.9
     </td>
<td>
      6.103
     </td>
<td>
      1638.2
     </td>
<td>
      6.444
     </td>
</tr>
<tr data-bbox="420 648 1266 674">
<td>
      -22
     </td>
<td>
      174.0
     </td>
<td>
      0.6783
     </td>
<td>
      80.8
     </td>
<td>
      1417.3
     </td>
<td>
      0.333
     </td>
<td>
      5.655
     </td>
<td>
      1531.4
     </td>
<td>
      6.071
     </td>
<td>
      1642.2
     </td>
<td>
      6.411
     </td>
</tr>
<tr data-bbox="420 674 1266 699">
<td>
      -20
     </td>
<td>
      190.2
     </td>
<td>
      0.6237
     </td>
<td>
      89.8
     </td>
<td>
      1420.0
     </td>
<td>
      0.368
     </td>
<td>
      5.623
     </td>
<td>
      1534.8
     </td>
<td>
      6.039
     </td>
<td>
      1646.0
     </td>
<td>
      6.379
     </td>
</tr>
<tr data-bbox="420 699 1266 724">
<td>
      -18
     </td>
<td>
      207.7
     </td>
<td>
      0.5743
     </td>
<td>
      98.8
     </td>
<td>
      1422.7
     </td>
<td>
      0.404
     </td>
<td>
      5.593
     </td>
<td>
      1538.2
     </td>
<td>
      6.008
     </td>
<td>
      1650.0
     </td>
<td>
      6.347
     </td>
</tr>
<tr data-bbox="420 724 1266 749">
<td>
      -16
     </td>
<td>
      226.5
     </td>
<td>
      0.5296
     </td>
<td>
      107.9
     </td>
<td>
      1425.3
     </td>
<td>
      0.440
     </td>
<td>
      5.563
     </td>
<td>
      1541.7
     </td>
<td>
      5.978
     </td>
<td>
      1653.8
     </td>
<td>
      6.316
     </td>
</tr>
<tr data-bbox="420 749 1266 774">
<td>
      -14
     </td>
<td>
      246.5
     </td>
<td>
      0.4890
     </td>
<td>
      117.0
     </td>
<td>
      1427.9
     </td>
<td>
      0.475
     </td>
<td>
      5.533
     </td>
<td>
      1545.1
     </td>
<td>
      5.948
     </td>
<td>
      1657.7
     </td>
<td>
      6.286
     </td>
</tr>
<tr data-bbox="420 774 1266 800">
<td>
      -12
     </td>
<td>
      268.0
     </td>
<td>
      0.4521
     </td>
<td>
      126.2
     </td>
<td>
      1430.5
     </td>
<td>
      0.510
     </td>
<td>
      5.504
     </td>
<td>
      1548.5
     </td>
<td>
      5.919
     </td>
<td>
      1661.5
     </td>
<td>
      6.256
     </td>
</tr>
<tr data-bbox="420 800 1266 825">
<td>
      -10
     </td>
<td>
      290.8
     </td>
<td>
      0.4185
     </td>
<td>
      135.4
     </td>
<td>
      1433.0
     </td>
<td>
      0.544
     </td>
<td>
      5.475
     </td>
<td>
      1551.7
     </td>
<td>
      5.891
     </td>
<td>
      1665.3
     </td>
<td>
      6.227
     </td>
</tr>
<tr data-bbox="420 825 1266 850">
<td>
      -8
     </td>
<td>
      315.3
     </td>
<td>
      0.3879
     </td>
<td>
      144.5
     </td>
<td>
      1435.3
     </td>
<td>
      0.579
     </td>
<td>
      5.447
     </td>
<td>
      1554.9
     </td>
<td>
      5.863
     </td>
<td>
      1669.0
     </td>
<td>
      6.199
     </td>
</tr>
<tr data-bbox="420 850 1266 875">
<td>
      -6
     </td>
<td>
      341.3
     </td>
<td>
      0.3599
     </td>
<td>
      153.6
     </td>
<td>
      1437.6
     </td>
<td>
      0.613
     </td>
<td>
      5.419
     </td>
<td>
      1558.2
     </td>
<td>
      5.836
     </td>
<td>
      1672.8
     </td>
<td>
      6.171
     </td>
</tr>
<tr data-bbox="420 875 1266 900">
<td>
      -4
     </td>
<td>
      369.1
     </td>
<td>
      0.3344
     </td>
<td>
      162.8
     </td>
<td>
      1439.9
     </td>
<td>
      0.647
     </td>
<td>
      5.392
     </td>
<td>
      1561.4
     </td>
<td>
      5.808
     </td>
<td>
      1676.4
     </td>
<td>
      6.143
     </td>
</tr>
<tr data-bbox="420 900 1266 926">
<td>
      -2
     </td>
<td>
      398.3
     </td>
<td>
      0.3110
     </td>
<td>
      172.0
     </td>
<td>
      1442.2
     </td>
<td>
      0.681
     </td>
<td>
      5.365
     </td>
<td>
      1564.6
     </td>
<td>
      5.782
     </td>
<td>
      1680.1
     </td>
<td>
      6.116
     </td>
</tr>
<tr data-bbox="420 926 1266 951">
<td>
      0
     </td>
<td>
      429.5
     </td>
<td>
      0.2895
     </td>
<td>
      181.2
     </td>
<td>
      1444.4
     </td>
<td>
      0.715
     </td>
<td>
      5.340
     </td>
<td>
      1567.8
     </td>
<td>
      5.756
     </td>
<td>
      1683.9
     </td>
<td>
      6.090
     </td>
</tr>
<tr data-bbox="420 951 1266 976">
<td>
      2
     </td>
<td>
      462.5
     </td>
<td>
      0.2699
     </td>
<td>
      190.4
     </td>
<td>
      1446.5
     </td>
<td>
      0.749
     </td>
<td>
      5.314
     </td>
<td>
      1570.9
     </td>
<td>
      5.731
     </td>
<td>
      1687.5
     </td>
<td>
      6.065
     </td>
</tr>
<tr data-bbox="420 976 1266 1001">
<td>
      4
     </td>
<td>
      497.5
     </td>
<td>
      0.2517
     </td>
<td>
      199.7
     </td>
<td>
      1448.5
     </td>
<td>
      0.782
     </td>
<td>
      5.288
     </td>
<td>
      1574.0
     </td>
<td>
      5.706
     </td>
<td>
      1691.2
     </td>
<td>
      6.040
     </td>
</tr>
<tr data-bbox="420 1001 1266 1026">
<td>
      6
     </td>
<td>
      534.6
     </td>
<td>
      0.2351
     </td>
<td>
      209.1
     </td>
<td>
      1450.6
     </td>
<td>
      0.816
     </td>
<td>
      5.263
     </td>
<td>
      1577.0
     </td>
<td>
      5.682
     </td>
<td>
      1694.9
     </td>
<td>
      6.015
     </td>
</tr>
<tr data-bbox="420 1026 1266 1052">
<td>
      8
     </td>
<td>
      573.6
     </td>
<td>
      0.2198
     </td>
<td>
      218.5
     </td>
<td>
      1452.5
     </td>
<td>
      0.849
     </td>
<td>
      5.238
     </td>
<td>
      1580.1
     </td>
<td>
      5.658
     </td>
<td>
      1698.4
     </td>
<td>
      5.991
     </td>
</tr>
<tr data-bbox="420 1052 1266 1077">
<td>
      10
     </td>
<td>
      614.9
     </td>
<td>
      0.2056
     </td>
<td>
      227.8
     </td>
<td>
      1454.3
     </td>
<td>
      0.881
     </td>
<td>
      5.213
     </td>
<td>
      1583.1
     </td>
<td>
      5.634
     </td>
<td>
      1702.2
     </td>
<td>
      5.967
     </td>
</tr>
<tr data-bbox="420 1077 1266 1102">
<td>
      12
     </td>
<td>
      658.5
     </td>
<td>
      0.1926
     </td>
<td>
      237.2
     </td>
<td>
      1456.1
     </td>
<td>
      0.914
     </td>
<td>
      5.189
     </td>
<td>
      1586.0
     </td>
<td>
      5.611
     </td>
<td>
      1705.7
     </td>
<td>
      5.943
     </td>
</tr>
<tr data-bbox="420 1102 1266 1127">
<td>
      14
     </td>
<td>
      704.5
     </td>
<td>
      0.1805
     </td>
<td>
      246.6
     </td>
<td>
      1457.8
     </td>
<td>
      0.947
     </td>
<td>
      5.165
     </td>
<td>
      1588.9
     </td>
<td>
      5.588
     </td>
<td>
      1709.1
     </td>
<td>
      5.920
     </td>
</tr>
<tr data-bbox="420 1127 1266 1152">
<td>
      16
     </td>
<td>
      752.9
     </td>
<td>
      0.1693
     </td>
<td>
      256.0
     </td>
<td>
      1459.5
     </td>
<td>
      0.979
     </td>
<td>
      5.141
     </td>
<td>
      1591.7
     </td>
<td>
      5.565
     </td>
<td>
      1712.5
     </td>
<td>
      5.898
     </td>
</tr>
<tr data-bbox="420 1152 1266 1178">
<td>
      18
     </td>
<td>
      803.5
     </td>
<td>
      0.1590
     </td>
<td>
      265.5
     </td>
<td>
      1461.1
     </td>
<td>
      1.012
     </td>
<td>
      5.118
     </td>
<td>
      1594.4
     </td>
<td>
      5.543
     </td>
<td>
      1715.9
     </td>
<td>
      5.876
     </td>
</tr>
<tr data-bbox="420 1178 1266 1203">
<td>
      20
     </td>
<td>
      857.0
     </td>
<td>
      0.1494
     </td>
<td>
      275.1
     </td>
<td>
      1462.6
     </td>
<td>
      1.044
     </td>
<td>
      5.095
     </td>
<td>
      1597.2
     </td>
<td>
      5.521
     </td>
<td>
      1719.3
     </td>
<td>
      5.854
     </td>
</tr>
<tr data-bbox="420 1203 1266 1228">
<td>
      22
     </td>
<td>
      913.4
     </td>
<td>
      0.1405
     </td>
<td>
      284.6
     </td>
<td>
      1463.9
     </td>
<td>
      1.076
     </td>
<td>
      5.072
     </td>
<td>
      1600.0
     </td>
<td>
      5.499
     </td>
<td>
      1722.8
     </td>
<td>
      5.832
     </td>
</tr>
<tr data-bbox="420 1228 1266 1253">
<td>
      24
     </td>
<td>
      972.2
     </td>
<td>
      0.1322
     </td>
<td>
      294.1
     </td>
<td>
      1465.2
     </td>
<td>
      1.108
     </td>
<td>
      5.049
     </td>
<td>
      1602.7
     </td>
<td>
      5.478
     </td>
<td>
      1726.3
     </td>
<td>
      5.811
     </td>
</tr>
<tr data-bbox="420 1253 1266 1278">
<td>
      26
     </td>
<td>
      1034.0
     </td>
<td>
      0.1245
     </td>
<td>
      303.7
     </td>
<td>
      1466.5
     </td>
<td>
      1.140
     </td>
<td>
      5.027
     </td>
<td>
      1605.3
     </td>
<td>
      5.458
     </td>
<td>
      1729.6
     </td>
<td>
      5.790
     </td>
</tr>
<tr data-bbox="420 1278 1266 1304">
<td>
      28
     </td>
<td>
      1099.0
     </td>
<td>
      0.1173
     </td>
<td>
      313.4
     </td>
<td>
      1467.8
     </td>
<td>
      1.172
     </td>
<td>
      5.005
     </td>
<td>
      1608.0
     </td>
<td>
      5.437
     </td>
<td>
      1732.7
     </td>
<td>
      5.770
     </td>
</tr>
<tr data-bbox="420 1304 1266 1329">
<td>
      30
     </td>
<td>
      1167.0
     </td>
<td>
      0.1106
     </td>
<td>
      323.1
     </td>
<td>
      1468.9
     </td>
<td>
      1.204
     </td>
<td>
      4.984
     </td>
<td>
      1610.5
     </td>
<td>
      5.417
     </td>
<td>
      1735.9
     </td>
<td>
      5.750
     </td>
</tr>
<tr data-bbox="420 1329 1266 1354">
<td>
      32
     </td>
<td>
      1237.0
     </td>
<td>
      0.1044
     </td>
<td>
      332.8
     </td>
<td>
      1469.9
     </td>
<td>
      1.235
     </td>
<td>
      4.962
     </td>
<td>
      1613.0
     </td>
<td>
      5.397
     </td>
<td>
      1739.3
     </td>
<td>
      5.731
     </td>
</tr>
<tr data-bbox="420 1354 1266 1379">
<td>
      34
     </td>
<td>
      1311.0
     </td>
<td>
      0.0986
     </td>
<td>
      342.5
     </td>
<td>
      1470.8
     </td>
<td>
      1.267
     </td>
<td>
      4.940
     </td>
<td>
      1615.4
     </td>
<td>
      5.378
     </td>
<td>
      1742.6
     </td>
<td>
      5.711
     </td>
</tr>
<tr data-bbox="420 1379 1266 1404">
<td>
      36
     </td>
<td>
      1389.0
     </td>
<td>
      0.0931
     </td>
<td>
      352.3
     </td>
<td>
      1471.8
     </td>
<td>
      1.298
     </td>
<td>
      4.919
     </td>
<td>
      1617.8
     </td>
<td>
      5.358
     </td>
<td>
      1745.7
     </td>
<td>
      5.692
     </td>
</tr>
<tr data-bbox="420 1404 1266 1430">
<td>
      38
     </td>
<td>
      1470.0
     </td>
<td>
      0.0880
     </td>
<td>
      362.1
     </td>
<td>
      1472.6
     </td>
<td>
      1.329
     </td>
<td>
      4.898
     </td>
<td>
      1620.1
     </td>
<td>
      5.340
     </td>
<td>
      1748.7
     </td>
<td>
      5.674
     </td>
</tr>
<tr data-bbox="420 1430 1266 1455">
<td>
      40
     </td>
<td>
      1554.0
     </td>
<td>
      0.0833
     </td>
<td>
      371.9
     </td>
<td>
      1473.3
     </td>
<td>
      1.360
     </td>
<td>
      4.877
     </td>
<td>
      1622.4
     </td>
<td>
      5.321
     </td>
<td>
      1751.9
     </td>
<td>
      5.655
     </td>
</tr>
<tr data-bbox="420 1455 1266 1480">
<td>
      42
     </td>
<td>
      1642.0
     </td>
<td>
      0.0788
     </td>
<td>
      381.8
     </td>
<td>
      1473.8
     </td>
<td>
      1.391
     </td>
<td>
      4.856
     </td>
<td>
      1624.6
     </td>
<td>
      5.302
     </td>
<td>
      1755.0
     </td>
<td>
      5.637
     </td>
</tr>
<tr data-bbox="420 1480 1266 1505">
<td>
      44
     </td>
<td>
      1734.0
     </td>
<td>
      0.0746
     </td>
<td>
      391.8
     </td>
<td>
      1474.2
     </td>
<td>
      1.422
     </td>
<td>
      4.835
     </td>
<td>
      1626.8
     </td>
<td>
      5.284
     </td>
<td>
      1758.0
     </td>
<td>
      5.619
     </td>
</tr>
<tr data-bbox="420 1505 1266 1530">
<td>
      46
     </td>
<td>
      1830.0
     </td>
<td>
      0.0706
     </td>
<td>
      401.8
     </td>
<td>
      1474.5
     </td>
<td>
      1.453
     </td>
<td>
      4.814
     </td>
<td>
      1629.0
     </td>
<td>
      5.266
     </td>
<td>
      1761.0
     </td>
<td>
      5.602
     </td>
</tr>
<tr data-bbox="420 1530 1266 1556">
<td>
      48
     </td>
<td>
      1929.0
     </td>
<td>
      0.0670
     </td>
<td>
      411.9
     </td>
<td>
      1474.7
     </td>
<td>
      1.484
     </td>
<td>
      4.793
     </td>
<td>
      1631.1
     </td>
<td>
      5.248
     </td>
<td>
      1764.0
     </td>
<td>
      5.584
     </td>
</tr>
<tr data-bbox="420 1556 1266 1581">
<td>
      50
     </td>
<td>
      2033.0
     </td>
<td>
      0.0635
     </td>
<td>
      421.9
     </td>
<td>
      1474.7
     </td>
<td>
      1.515
     </td>
<td>
      4.773
     </td>
<td>
      1633.1
     </td>
<td>
      5.230
     </td>
<td>
      1766.8
     </td>
<td>
      5.567
     </td>
</tr>
</tbody>
</table>
<p>
   Spec. Vol. of the liquid,
   \(
    v_f
   \)
   , at:
   <br/>
   \(
    -40^{\circ}\text{C} = 0.00145 \text{ m}^3/\text{kg}
   \)
   <br/>
   \(
    -20^{\circ}\text{C} = 0.00150 \text{ m}^3/\text{kg}
   \)
   <br/>
   \(
    0^{\circ}\text{C} = 0.00157 \text{ m}^3/\text{kg}
   \)
   <br/>
   \(
    20^{\circ}\text{C} = 0.00164 \text{ m}^3/\text{kg}
   \)
   <br/>
   \(
    40^{\circ}\text{C} = 0.00171 \text{ m}^3/\text{kg}
   \)
  </p>
<p>
   Figure 9
   <br/>
   Properties of Refrigerant 717 Ammonia
  </p>
<p>
   Refrigerant 12 – (Dichlorodifluoromethane – CF
   <sub>
    2
   </sub>
   Cl
   <sub>
    2
   </sub>
   )
  </p>
<table border="1">
<thead>
<tr data-bbox="267 258 1265 321">
<th colspan="7">
      Saturation
     </th>
<th colspan="4">
      Superheat (t-t
      <sub>
       s
      </sub>
      )
     </th>
</tr>
<tr data-bbox="267 321 1265 363">
<th>
      Temp.
     </th>
<th>
      Press.
     </th>
<th>
      Sp. Vol.
     </th>
<th colspan="2">
      kJ/kg
     </th>
<th colspan="2">
      kJ/kg K
     </th>
<th colspan="2">
      15 K
     </th>
<th colspan="2">
      30 K
     </th>
</tr>
<tr data-bbox="267 363 1265 405">
<th>
      °C
     </th>
<th>
      kPa
     </th>
<th>
      v
      <sub>
       g
      </sub>
</th>
<th>
      h
      <sub>
       f
      </sub>
</th>
<th>
      h
      <sub>
       g
      </sub>
</th>
<th>
      s
      <sub>
       f
      </sub>
</th>
<th>
      s
      <sub>
       g
      </sub>
</th>
<th>
      h'
     </th>
<th>
      s
     </th>
<th>
      h'
     </th>
<th>
      s
     </th>
</tr>
</thead>
<tbody>
<tr data-bbox="267 426 1265 449">
<td>
      -100
     </td>
<td>
      1.18
     </td>
<td>
      10.100
     </td>
<td>
      51.84
     </td>
<td>
      142.00
     </td>
<td>
      -0.2567
     </td>
<td>
      0.8628
     </td>
<td>
      148.89
     </td>
<td>
      0.9019
     </td>
<td>
      156.10
     </td>
<td>
      0.9428
     </td>
</tr>
<tr data-bbox="267 449 1265 472">
<td>
      -95
     </td>
<td>
      1.81
     </td>
<td>
      6.585
     </td>
<td>
      47.56
     </td>
<td>
      144.22
     </td>
<td>
      -0.2323
     </td>
<td>
      0.8442
     </td>
<td>
      151.23
     </td>
<td>
      0.8830
     </td>
<td>
      158.55
     </td>
<td>
      0.9195
     </td>
</tr>
<tr data-bbox="267 472 1265 495">
<td>
      -90
     </td>
<td>
      2.84
     </td>
<td>
      4.416
     </td>
<td>
      43.28
     </td>
<td>
      146.46
     </td>
<td>
      -0.2086
     </td>
<td>
      0.8274
     </td>
<td>
      153.59
     </td>
<td>
      0.8649
     </td>
<td>
      161.02
     </td>
<td>
      0.9010
     </td>
</tr>
<tr data-bbox="267 495 1265 518">
<td>
      -85
     </td>
<td>
      4.24
     </td>
<td>
      3.037
     </td>
<td>
      39.00
     </td>
<td>
      148.73
     </td>
<td>
      -0.1856
     </td>
<td>
      0.8122
     </td>
<td>
      155.98
     </td>
<td>
      0.8493
     </td>
<td>
      163.52
     </td>
<td>
      0.8851
     </td>
</tr>
<tr data-bbox="267 518 1265 541">
<td>
      -80
     </td>
<td>
      6.17
     </td>
<td>
      2.138
     </td>
<td>
      34.72
     </td>
<td>
      151.02
     </td>
<td>
      -0.1631
     </td>
<td>
      0.7985
     </td>
<td>
      158.39
     </td>
<td>
      0.8351
     </td>
<td>
      166.04
     </td>
<td>
      0.8706
     </td>
</tr>
<tr data-bbox="267 541 1265 564">
<td>
      -75
     </td>
<td>
      8.79
     </td>
<td>
      1.538
     </td>
<td>
      30.43
     </td>
<td>
      153.32
     </td>
<td>
      -0.1412
     </td>
<td>
      0.7861
     </td>
<td>
      160.82
     </td>
<td>
      0.8226
     </td>
<td>
      168.57
     </td>
<td>
      0.8578
     </td>
</tr>
<tr data-bbox="267 564 1265 588">
<td>
      -70
     </td>
<td>
      12.27
     </td>
<td>
      1.127
     </td>
<td>
      26.13
     </td>
<td>
      155.63
     </td>
<td>
      -0.1198
     </td>
<td>
      0.7749
     </td>
<td>
      163.26
     </td>
<td>
      0.8110
     </td>
<td>
      171.12
     </td>
<td>
      0.8459
     </td>
</tr>
<tr data-bbox="267 588 1265 611">
<td>
      -65
     </td>
<td>
      16.8
     </td>
<td>
      0.8412
     </td>
<td>
      21.81
     </td>
<td>
      157.96
     </td>
<td>
      -0.0988
     </td>
<td>
      0.7649
     </td>
<td>
      165.70
     </td>
<td>
      0.8008
     </td>
<td>
      173.68
     </td>
<td>
      0.8355
     </td>
</tr>
<tr data-bbox="267 611 1265 634">
<td>
      -60
     </td>
<td>
      22.6
     </td>
<td>
      0.6379
     </td>
<td>
      17.49
     </td>
<td>
      160.29
     </td>
<td>
      -0.0783
     </td>
<td>
      0.7558
     </td>
<td>
      168.15
     </td>
<td>
      0.7915
     </td>
<td>
      176.26
     </td>
<td>
      0.8259
     </td>
</tr>
<tr data-bbox="267 634 1265 657">
<td>
      -55
     </td>
<td>
      29.98
     </td>
<td>
      0.4910
     </td>
<td>
      13.14
     </td>
<td>
      162.62
     </td>
<td>
      -0.0582
     </td>
<td>
      0.7475
     </td>
<td>
      170.60
     </td>
<td>
      0.7830
     </td>
<td>
      178.84
     </td>
<td>
      0.8172
     </td>
</tr>
<tr data-bbox="267 657 1265 680">
<td>
      -50
     </td>
<td>
      39.15
     </td>
<td>
      0.3831
     </td>
<td>
      8.78
     </td>
<td>
      164.95
     </td>
<td>
      -0.0384
     </td>
<td>
      0.7401
     </td>
<td>
      173.07
     </td>
<td>
      0.7753
     </td>
<td>
      181.43
     </td>
<td>
      0.8093
     </td>
</tr>
<tr data-bbox="267 680 1265 703">
<td>
      -45
     </td>
<td>
      50.44
     </td>
<td>
      0.3027
     </td>
<td>
      4.40
     </td>
<td>
      167.28
     </td>
<td>
      -0.0190
     </td>
<td>
      0.7335
     </td>
<td>
      175.54
     </td>
<td>
      0.7685
     </td>
<td>
      184.01
     </td>
<td>
      0.8023
     </td>
</tr>
<tr data-bbox="267 703 1265 726">
<td>
      -40
     </td>
<td>
      64.17
     </td>
<td>
      0.2419
     </td>
<td>
      0
     </td>
<td>
      169.60
     </td>
<td>
      0
     </td>
<td>
      0.7274
     </td>
<td>
      178.00
     </td>
<td>
      0.7623
     </td>
<td>
      186.60
     </td>
<td>
      0.7959
     </td>
</tr>
<tr data-bbox="267 726 1265 749">
<td>
      -35
     </td>
<td>
      80.71
     </td>
<td>
      0.1954
     </td>
<td>
      4.42
     </td>
<td>
      171.90
     </td>
<td>
      0.0187
     </td>
<td>
      0.7219
     </td>
<td>
      180.45
     </td>
<td>
      0.7568
     </td>
<td>
      189.18
     </td>
<td>
      0.7902
     </td>
</tr>
<tr data-bbox="267 749 1265 772">
<td>
      -30
     </td>
<td>
      100.4
     </td>
<td>
      0.1594
     </td>
<td>
      8.86
     </td>
<td>
      174.20
     </td>
<td>
      0.0371
     </td>
<td>
      0.7170
     </td>
<td>
      182.90
     </td>
<td>
      0.7517
     </td>
<td>
      191.76
     </td>
<td>
      0.7851
     </td>
</tr>
<tr data-bbox="267 772 1265 795">
<td>
      -25
     </td>
<td>
      123.7
     </td>
<td>
      0.1312
     </td>
<td>
      13.33
     </td>
<td>
      176.48
     </td>
<td>
      0.0552
     </td>
<td>
      0.7127
     </td>
<td>
      185.33
     </td>
<td>
      0.7473
     </td>
<td>
      194.33
     </td>
<td>
      0.7805
     </td>
</tr>
<tr data-bbox="267 795 1265 819">
<td>
      -20
     </td>
<td>
      150.9
     </td>
<td>
      0.1088
     </td>
<td>
      17.82
     </td>
<td>
      178.73
     </td>
<td>
      0.0731
     </td>
<td>
      0.7087
     </td>
<td>
      187.75
     </td>
<td>
      0.7432
     </td>
<td>
      196.89
     </td>
<td>
      0.7764
     </td>
</tr>
<tr data-bbox="267 819 1265 842">
<td>
      -15
     </td>
<td>
      182.6
     </td>
<td>
      0.0910
     </td>
<td>
      22.33
     </td>
<td>
      180.97
     </td>
<td>
      0.0906
     </td>
<td>
      0.7051
     </td>
<td>
      190.15
     </td>
<td>
      0.7397
     </td>
<td>
      199.44
     </td>
<td>
      0.7728
     </td>
</tr>
<tr data-bbox="267 842 1265 865">
<td>
      -10
     </td>
<td>
      219.1
     </td>
<td>
      0.0766
     </td>
<td>
      26.87
     </td>
<td>
      183.19
     </td>
<td>
      0.1080
     </td>
<td>
      0.7020
     </td>
<td>
      192.53
     </td>
<td>
      0.7365
     </td>
<td>
      201.97
     </td>
<td>
      0.7695
     </td>
</tr>
<tr data-bbox="267 865 1265 888">
<td>
      -5
     </td>
<td>
      261.0
     </td>
<td>
      0.0650
     </td>
<td>
      31.45
     </td>
<td>
      185.38
     </td>
<td>
      0.1251
     </td>
<td>
      0.6991
     </td>
<td>
      194.90
     </td>
<td>
      0.7336
     </td>
<td>
      204.49
     </td>
<td>
      0.7666
     </td>
</tr>
<tr data-bbox="267 888 1265 911">
<td>
      0
     </td>
<td>
      308.6
     </td>
<td>
      0.0554
     </td>
<td>
      36.05
     </td>
<td>
      187.53
     </td>
<td>
      0.1420
     </td>
<td>
      0.6966
     </td>
<td>
      197.25
     </td>
<td>
      0.7311
     </td>
<td>
      206.99
     </td>
<td>
      0.7641
     </td>
</tr>
<tr data-bbox="267 911 1265 934">
<td>
      5
     </td>
<td>
      362.6
     </td>
<td>
      0.0475
     </td>
<td>
      40.69
     </td>
<td>
      189.66
     </td>
<td>
      0.1587
     </td>
<td>
      0.6943
     </td>
<td>
      199.56
     </td>
<td>
      0.7289
     </td>
<td>
      209.47
     </td>
<td>
      0.7618
     </td>
</tr>
<tr data-bbox="267 934 1265 957">
<td>
      10
     </td>
<td>
      423.3
     </td>
<td>
      0.0409
     </td>
<td>
      45.37
     </td>
<td>
      191.74
     </td>
<td>
      0.1752
     </td>
<td>
      0.6921
     </td>
<td>
      201.85
     </td>
<td>
      0.7268
     </td>
<td>
      211.92
     </td>
<td>
      0.7598
     </td>
</tr>
<tr data-bbox="267 957 1265 980">
<td>
      15
     </td>
<td>
      491.4
     </td>
<td>
      0.0354
     </td>
<td>
      50.14
     </td>
<td>
      193.78
     </td>
<td>
      0.1915
     </td>
<td>
      0.6901
     </td>
<td>
      204.10
     </td>
<td>
      0.7251
     </td>
<td>
      214.35
     </td>
<td>
      0.7580
     </td>
</tr>
<tr data-bbox="267 980 1265 1003">
<td>
      20
     </td>
<td>
      567.3
     </td>
<td>
      0.0308
     </td>
<td>
      54.87
     </td>
<td>
      195.78
     </td>
<td>
      0.2078
     </td>
<td>
      0.6885
     </td>
<td>
      206.32
     </td>
<td>
      0.7235
     </td>
<td>
      216.75
     </td>
<td>
      0.7565
     </td>
</tr>
<tr data-bbox="267 1003 1265 1026">
<td>
      25
     </td>
<td>
      651.6
     </td>
<td>
      0.0269
     </td>
<td>
      59.70
     </td>
<td>
      197.73
     </td>
<td>
      0.2239
     </td>
<td>
      0.6869
     </td>
<td>
      208.50
     </td>
<td>
      0.7220
     </td>
<td>
      219.11
     </td>
<td>
      0.7552
     </td>
</tr>
<tr data-bbox="267 1026 1265 1050">
<td>
      30
     </td>
<td>
      744.9
     </td>
<td>
      0.0235
     </td>
<td>
      64.59
     </td>
<td>
      199.62
     </td>
<td>
      0.2399
     </td>
<td>
      0.6853
     </td>
<td>
      210.63
     </td>
<td>
      0.7205
     </td>
<td>
      221.44
     </td>
<td>
      0.7540
     </td>
</tr>
<tr data-bbox="267 1050 1265 1073">
<td>
      35
     </td>
<td>
      877.7
     </td>
<td>
      0.0206
     </td>
<td>
      69.55
     </td>
<td>
      201.45
     </td>
<td>
      0.2559
     </td>
<td>
      0.6839
     </td>
<td>
      212.72
     </td>
<td>
      0.7196
     </td>
<td>
      223.73
     </td>
<td>
      0.7529
     </td>
</tr>
<tr data-bbox="267 1073 1265 1096">
<td>
      40
     </td>
<td>
      960.7
     </td>
<td>
      0.0182
     </td>
<td>
      74.59
     </td>
<td>
      203.20
     </td>
<td>
      0.2718
     </td>
<td>
      0.6825
     </td>
<td>
      214.76
     </td>
<td>
      0.7185
     </td>
<td>
      225.98
     </td>
<td>
      0.7519
     </td>
</tr>
<tr data-bbox="267 1096 1265 1119">
<td>
      45
     </td>
<td>
      1084
     </td>
<td>
      0.0160
     </td>
<td>
      79.71
     </td>
<td>
      204.87
     </td>
<td>
      0.2877
     </td>
<td>
      0.6811
     </td>
<td>
      216.74
     </td>
<td>
      0.7175
     </td>
<td>
      228.18
     </td>
<td>
      0.7511
     </td>
</tr>
<tr data-bbox="267 1119 1265 1142">
<td>
      50
     </td>
<td>
      1219
     </td>
<td>
      0.0142
     </td>
<td>
      84.94
     </td>
<td>
      206.45
     </td>
<td>
      0.3037
     </td>
<td>
      0.6797
     </td>
<td>
      218.64
     </td>
<td>
      0.7166
     </td>
<td>
      230.33
     </td>
<td>
      0.7503
     </td>
</tr>
<tr data-bbox="267 1142 1265 1165">
<td>
      55
     </td>
<td>
      1366
     </td>
<td>
      0.0125
     </td>
<td>
      90.27
     </td>
<td>
      207.92
     </td>
<td>
      0.3197
     </td>
<td>
      0.6782
     </td>
<td>
      220.48
     </td>
<td>
      0.7156
     </td>
<td>
      232.42
     </td>
<td>
      0.7496
     </td>
</tr>
<tr data-bbox="267 1165 1265 1188">
<td>
      60
     </td>
<td>
      1526
     </td>
<td>
      0.0111
     </td>
<td>
      95.74
     </td>
<td>
      209.26
     </td>
<td>
      0.3358
     </td>
<td>
      0.6765
     </td>
<td>
      222.23
     </td>
<td>
      0.7146
     </td>
<td>
      234.45
     </td>
<td>
      0.7490
     </td>
</tr>
<tr data-bbox="267 1188 1265 1211">
<td>
      65
     </td>
<td>
      1699
     </td>
<td>
      0.00985
     </td>
<td>
      101.36
     </td>
<td>
      210.46
     </td>
<td>
      0.3521
     </td>
<td>
      0.6747
     </td>
<td>
      223.89
     </td>
<td>
      0.7136
     </td>
<td>
      236.42
     </td>
<td>
      0.7484
     </td>
</tr>
<tr data-bbox="267 1211 1265 1234">
<td>
      70
     </td>
<td>
      1886
     </td>
<td>
      0.00873
     </td>
<td>
      107.15
     </td>
<td>
      211.48
     </td>
<td>
      0.3686
     </td>
<td>
      0.6726
     </td>
<td>
      225.45
     </td>
<td>
      0.7125
     </td>
<td>
      238.32
     </td>
<td>
      0.7477
     </td>
</tr>
<tr data-bbox="267 1234 1265 1257">
<td>
      75
     </td>
<td>
      2088
     </td>
<td>
      0.00772
     </td>
<td>
      113.15
     </td>
<td>
      212.29
     </td>
<td>
      0.3854
     </td>
<td>
      0.6702
     </td>
<td>
      226.89
     </td>
<td>
      0.7113
     </td>
<td>
      240.13
     </td>
<td>
      0.7470
     </td>
</tr>
<tr data-bbox="267 1257 1265 1281">
<td>
      80
     </td>
<td>
      2305
     </td>
<td>
      0.00682
     </td>
<td>
      119.39
     </td>
<td>
      212.83
     </td>
<td>
      0.4027
     </td>
<td>
      0.6673
     </td>
<td>
      228.21
     </td>
<td>
      0.7099
     </td>
<td>
      241.86
     </td>
<td>
      0.7463
     </td>
</tr>
<tr data-bbox="267 1281 1265 1304">
<td>
      85
     </td>
<td>
      2538
     </td>
<td>
      0.00601
     </td>
<td>
      125.93
     </td>
<td>
      213.04
     </td>
<td>
      0.4204
     </td>
<td>
      0.6636
     </td>
<td>
      229.39
     </td>
<td>
      0.7084
     </td>
<td>
      243.50
     </td>
<td>
      0.7455
     </td>
</tr>
<tr data-bbox="267 1304 1265 1327">
<td>
      90
     </td>
<td>
      2789
     </td>
<td>
      0.00526
     </td>
<td>
      132.84
     </td>
<td>
      212.84
     </td>
<td>
      0.4389
     </td>
<td>
      0.6591
     </td>
<td>
      230.43
     </td>
<td>
      0.7067
     </td>
<td>
      245.03
     </td>
<td>
      0.7445
     </td>
</tr>
<tr data-bbox="267 1327 1265 1350">
<td>
      95
     </td>
<td>
      3057
     </td>
<td>
      0.00456
     </td>
<td>
      140.23
     </td>
<td>
      211.94
     </td>
<td>
      0.4583
     </td>
<td>
      0.6531
     </td>
<td>
      231.30
     </td>
<td>
      0.7047
     </td>
<td>
      246.47
     </td>
<td>
      0.7435
     </td>
</tr>
<tr data-bbox="267 1350 1265 1373">
<td>
      100
     </td>
<td>
      3344
     </td>
<td>
      0.00390
     </td>
<td>
      148.32
     </td>
<td>
      210.12
     </td>
<td>
      0.4793
     </td>
<td>
      0.6449
     </td>
<td>
      231.93
     </td>
<td>
      0.7023
     </td>
<td>
      247.80
     </td>
<td>
      0.7424
     </td>
</tr>
<tr data-bbox="267 1373 1265 1396">
<td>
      105
     </td>
<td>
      3651
     </td>
<td>
      0.00324
     </td>
<td>
      157.52
     </td>
<td>
      206.57
     </td>
<td>
      0.5028
     </td>
<td>
      0.6325
     </td>
<td>
      232.22
     </td>
<td>
      0.6994
     </td>
<td>
      248.97
     </td>
<td>
      0.7412
     </td>
</tr>
<tr data-bbox="267 1396 1265 1419">
<td>
      110
     </td>
<td>
      3979
     </td>
<td>
      0.00246
     </td>
<td>
      169.55
     </td>
<td>
      197.99
     </td>
<td>
      0.5334
     </td>
<td>
      0.6076
     </td>
<td>
      232.47
     </td>
<td>
      0.6964
     </td>
<td>
      250.10
     </td>
<td>
      0.7399
     </td>
</tr>
<tr data-bbox="267 1419 1265 1442">
<td>
      112
     </td>
<td>
      4115
     </td>
<td>
      0.00179
     </td>
<td>
      183.43
     </td>
<td>
      183.43
     </td>
<td>
      0.5690
     </td>
<td>
      0.5690
     </td>
<td>
      232.80
     </td>
<td>
      0.6958
     </td>
<td>
      250.58
     </td>
<td>
      0.7394
     </td>
</tr>
</tbody>
</table>
<p>
   Spec. Vol of the Liquid, v
   <sub>
    f
   </sub>
   , at
   <br/>
   -40°C = 0.00066 m
   <sup>
    3
   </sup>
   /kg
   <br/>
   -20°C = 0.00069 m
   <sup>
    3
   </sup>
   /kg
   <br/>
   0°C = 0.00072 m
   <sup>
    3
   </sup>
   /kg
   <br/>
   20°C = 0.00075 m
   <sup>
    3
   </sup>
   /kg
   <br/>
   40°C = 0.00080 m
   <sup>
    3
   </sup>
   /kg
  </p>
<p>
   Figure 10
   <br/>
   Properties of Refrigerant 12 Freon 12
  </p>
<img alt="Pressure-Enthalpy Chart for Ammonia (Refrigerant 717). The chart shows the relationship between pressure (kPa abs and kPa gauge) and enthalpy (kJ/kg) for ammonia. It includes a saturation dome with saturated liquid and vapor lines, constant temperature lines (isotherms), constant volume lines (isovols), and constant entropy lines (isentropes). A central box provides details: REFRIGERANT 717, AMMONIA, TEMPERATURE - °C, VOLUME - m³/kg, ENTROPY - kJ/kg K. The top x-axis shows enthalpy from 116 to 1907 kJ/kg above saturated liquid at -40°C. The bottom x-axis shows enthalpy from 116 to 2100 kJ/kg above saturated liquid at -40°C. The left y-axis shows pressure from 233 to 3100 kPa abs, and the right y-axis shows pressure from 70 to 2100 kPa gauge." src="7c1f9e78e0f033d391b687f1652f6e47_img.jpg"/>
<div class="img-description" style="border: 1px solid #ccc; padding: 10px;">
<p>
<b>
     REFRIGERANT 717
    </b>
<br/>
<b>
     AMMONIA
    </b>
</p>
<p>
    TEMPERATURE - °C
    <br/>
    VOLUME - m³/kg
    <br/>
    ENTROPY - kJ/kg K
   </p>
<p>
    Constant Temperature - °C
    <br/>
    Constant Volume
    <br/>
    Constant Entropy
    <br/>
    Saturated Vapor - °C
    <br/>
    Saturated Liquid - °C
   </p>
<p>
    ENTHALPY - kJ/kg ABOVE SATURATED LIQUID AT -40°C
   </p>
<p>
    SCALE - GAUGE
    <br/>
    SCALE - ABSOLUTE
   </p>
<p>
    PRESSURE - kPa abs.
    <br/>
    PRESSURE - kPa gauge
   </p>
<div class="img-alt">
    Pressure-Enthalpy Chart for Ammonia (Refrigerant 717). The chart shows the relationship between pressure (kPa abs and kPa gauge) and enthalpy (kJ/kg) for ammonia. It includes a saturation dome with saturated liquid and vapor lines, constant temperature lines (isotherms), constant volume lines (isovols), and constant entropy lines (isentropes). A central box provides details: REFRIGERANT 717, AMMONIA, TEMPERATURE - °C, VOLUME - m³/kg, ENTROPY - kJ/kg K. The top x-axis shows enthalpy from 116 to 1907 kJ/kg above saturated liquid at -40°C. The bottom x-axis shows enthalpy from 116 to 2100 kJ/kg above saturated liquid at -40°C. The left y-axis shows pressure from 233 to 3100 kPa abs, and the right y-axis shows pressure from 70 to 2100 kPa gauge.
   </div>
</div>
<p>
   Figure 11
   <br/>
   Pressure-Enthalpy Chart for Ammonia
  </p>
<h2>
   Chapter Questions
  </h2>
<b>
   B3.10
  </b>
<ol style="list-style-type: none">
<li>
    1. Describe and illustrate the heat engine and the basic refrigerating machine cycles.
   </li>
<li>
    2. Draw a Rankine form of refrigeration cycle on a pressure-enthalpy diagram. Explain each stage as applied to a practical refrigerating machine.
   </li>
<li>
    3. Using the diagram drawn for Question 2, construct a heat balance for the refrigeration cycle and from this define the following quantities for this cycle (use enthalpy units):
    <ol style="list-style-type: none">
<li>
      (a) Work done in compression
     </li>
<li>
      (b) Refrigerating effect
     </li>
<li>
      (c) Coefficient of Performance
     </li>
</ol>
</li>
<li>
    4. The compressor of a refrigerating machine is driven by a motor of 7.5 kW output.
    <ol style="list-style-type: none">
<li>
      a) If the COP is 3.5, calculate the capacity of the machine expressed in tonnes of ice per day from and at 0°C.
     </li>
<li>
      b) Find the mass of ice at -10°C that this machine can make per day from water at 20°C.
      <br/>
      Take specific heats of water as 4.183 kJ/kg and ice as 2.135 kJ/kg and latent heat of fusion as 335 kJ/kg.
     </li>
</ol>
</li>
<li>
    5. In a vapour-compression refrigerating system, working under ideal conditions with ammonia as the refrigerant, the evaporator pressure is 108 kPa gauge. The ammonia leaves the evaporator with 100% quality to enter compressor suction. The compressor raises the pressure of the vapour at constant entropy to 864 kPa gauge. The ammonia leaves the condenser as a sub-cooled liquid at 20°C.
    <br/>
    Find the following:
    <ol style="list-style-type: none">
<li>
      (a) Heat rejected in the condenser
     </li>
<li>
      (b) Work input of the compressor
     </li>
<li>
      (c) Heat absorbed in the evaporator
     </li>
<li>
      (d) COP of the cycle
     </li>
<li>
      (e) Kg of ammonia to be circulated per tonne of refrigeration
     </li>
<li>
      (f) kW per tonne of refrigeration needed to run the cycle
     </li>
</ol>
</li>
</ol>
<p>
<b>
    Note:
   </b>
   Quantities (a), (b), and (c) should be stated in kJ/kg of refrigerant circulated. Atmospheric pressure can be taken as 101.3 kPa. Assume heat at end of compression as 1640.8 kJ/kg.
  </p>
</div></body>
</html>
